<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">
<meta name="description" content="The integration options for inline NIR results: field protocols from the current loop to OPC UA, the value-status-timestamp record, where latency comes from, and how alarms, historians and cybersecurity are handled.">
<meta name="keywords" content="FT-NIR PLC integration, NIR analyzer SCADA, inline analyzer automation, process NIR Ethernet">
<title>How NIR Analyzers Integrate with PLC and SCADA Systems: A Practical Overview | USTECH Innovations</title>
<link rel="stylesheet" href="index.css?v=1.2.1">
<link rel="canonical" href="https://www.ustechinnovations.com/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="x-default" href="https://www.ustechinnovations.com/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="en" href="https://www.ustechinnovations.com/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="tr" href="https://www.ustechinnovations.com/tr/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="fr" href="https://www.ustechinnovations.com/fr/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="de" href="https://www.ustechinnovations.com/de/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="es" href="https://www.ustechinnovations.com/es/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="ar" href="https://www.ustechinnovations.com/ar/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="zh" href="https://www.ustechinnovations.com/zh/blog-plc-scada-integration.html" />
<!-- Organization + WebSite Schema -->
<script type="application/ld+json">
{
"@context": "https://schema.org",
"@graph": [
{
"@type": "Organization", "legalName": "USTECH Innovations LLC",
"@id": "https://www.ustechinnovations.com/#org",
"name": "USTECH Innovations",
"url": "https://www.ustechinnovations.com/",
"logo": "https://www.ustechinnovations.com/images/logo.svg",
"description": "Manufacturer of inline and at-line NIR and FT-NIR analyzers, chemometrics software and calibration models for food, feed, dairy and chemical processing.",
"foundingDate": "2023",
"address": {
"@type": "PostalAddress",
"streetAddress": "600 Park Offices Dr Ste 300",
"addressLocality": "Durham",
"addressRegion": "NC",
"postalCode": "27713",
"addressCountry": "US"
},
"contactPoint": {
"@type": "ContactPoint", "areaServed": "Worldwide", "availableLanguage": ["English", "Turkish", "French", "German", "Spanish", "Arabic", "Chinese"],
"email": "info@ustechinnovations.com",
"contactType": "sales"
},
"sameAs": [
"https://www.linkedin.com/company/ustech-innovations-llc/"
]
},
{
"@type": "WebSite", "inLanguage": "en",
"@id": "https://www.ustechinnovations.com/#website",
"url": "https://www.ustechinnovations.com/",
"name": "USTECH Innovations",
"publisher": {
"@id": "https://www.ustechinnovations.com/#org"
}
}
]
}
</script>
<!-- BlogPosting Schema -->
<script type="application/ld+json">
{
"@context": "https://schema.org",
"@type": "BlogPosting", "inLanguage": "en",
"headline": "How NIR Analyzers Integrate with PLC and SCADA Systems: A Practical Overview",
"description": "The integration options for inline NIR results: field protocols from the current loop to OPC UA, the value-status-timestamp record, where latency comes from, and how alarms, historians and cybersecurity are handled.",
"url": "https://www.ustechinnovations.com/blog-plc-scada-integration.html",
"datePublished": "2026-07-10",
"dateModified": "2026-10-27",
"author": {
"@type": "Organization", "legalName": "USTECH Innovations LLC",
"name": "USTECH Innovations",
"@id": "https://www.ustechinnovations.com/#org"
},
"publisher": {
"@id": "https://www.ustechinnovations.com/#org"
},
"image": "https://www.ustechinnovations.com/images/blog_plc_scada.webp"
}
</script>
<!-- BreadcrumbList Schema -->
<script type="application/ld+json">
{
"@context": "https://schema.org",
"@type": "BreadcrumbList",
"itemListElement": [
{
"@type": "ListItem",
"position": 1,
"name": "Home",
"item": "https://www.ustechinnovations.com/"
},
{
"@type": "ListItem",
"position": 2,
"name": "Knowledge",
"item": "https://www.ustechinnovations.com/knowledge.html"
},
{
"@type": "ListItem",
"position": 3,
"name": "Blogs",
"item": "https://www.ustechinnovations.com/knowledge-blogs.html"
},
{
"@type": "ListItem",
"position": 4,
"name": "How FT-NIR Analyzers Integrate with PLC ..."
}
]
}
</script>
<link rel="icon" type="image/svg+xml" href="favicon.svg">
<link rel="icon" type="image/x-icon" href="favicon.ico">
<link rel="icon" type="image/png" sizes="32x32" href="favicon-32x32.png">
<link rel="icon" type="image/png" sizes="16x16" href="favicon-16x16.png">
<link rel="apple-touch-icon" sizes="180x180" href="apple-touch-icon.png">
    <meta property="og:type" content="article">
    <meta property="og:site_name" content="USTECH Innovations">
    <meta property="og:title" content="How NIR Analyzers Integrate with PLC and SCADA Systems: A Practical Overview | USTECH Innovations">
    <meta property="og:description" content="The integration options for inline NIR results: field protocols from the current loop to OPC UA, the value-status-timestamp record, where latency comes from, and how alarms, historians and cybersecurity are handled.">
    <meta property="og:url" content="https://www.ustechinnovations.com/blog-plc-scada-integration.html">
    <meta property="og:image" content="https://www.ustechinnovations.com/images/og/blog-plc-scada-integration.jpg">
    <meta property="og:image:width" content="1200">
    <meta property="og:image:height" content="630">
    <meta property="og:image:alt" content="How NIR Analyzers Integrate with PLC and SCADA Systems: A Practical Overview | USTECH Innovations">
    <meta property="og:locale" content="en_US">
    <meta property="og:locale:alternate" content="tr_TR">
    <meta property="og:locale:alternate" content="fr_FR">
    <meta property="og:locale:alternate" content="de_DE">
    <meta property="og:locale:alternate" content="es_ES">
    <meta property="og:locale:alternate" content="ar_SA">
    <meta property="og:locale:alternate" content="zh_CN">
    <meta name="twitter:card" content="summary_large_image">
    <meta name="twitter:title" content="How NIR Analyzers Integrate with PLC and SCADA Systems: A Practical Overview | USTECH Innovations">
    <meta name="twitter:description" content="The integration options for inline NIR results: field protocols from the current loop to OPC UA, the value-status-timestamp record, where latency comes from, and how alarms, historians and cybersecurity are handled.">
    <meta name="twitter:image" content="https://www.ustechinnovations.com/images/og/blog-plc-scada-integration.jpg">
    <link rel="manifest" href="site.webmanifest">
</head>
<body>
<!-- Header / Navigation -->
<header>
<div class="nav-container">
<a href="index.html" class="logo"><img src="images/logo.svg?v=1.0.5" alt="USTECH Innovations Logo" style="width: auto;" fetchpriority="high" decoding="async"></a>
<button class="nav-toggle" aria-label="Toggle Navigation">
<span></span>
<span></span>
<span></span>
</button>
<ul class="nav-links">
<li><a href="index.html" class="nav-link">Home</a></li>
<li class="nav-item has-dropdown">
<a href="industries.html" class="nav-link">Industries <span style="font-size: 0.7rem; margin-left: 2px;">&#9660;</span></a>
<div class="dropdown-menu">
<a href="industry-food-feed.html" class="dropdown-item">Food and Feed</a>
<a href="industry-dairy.html" class="dropdown-item">Dairy</a>
<a href="industry-chemical-pharma.html" class="dropdown-item">Chemical and Pharma</a>
</div>
</li>
<li class="nav-item has-dropdown">
<a href="products.html" class="nav-link">Products <span style="font-size: 0.7rem; margin-left: 2px;">&#9660;</span></a>
<div class="dropdown-menu">
<a href="products-devices.html" class="dropdown-item">Devices</a>
<a href="products-software.html" class="dropdown-item">Software</a>
<a href="products-portal.html" class="dropdown-item">Portal</a>
<a href="products-calibration-models.html" class="dropdown-item">Calibration Models</a>
</div>
</li>
<li class="nav-item has-dropdown">
<a href="knowledge.html" class="nav-link">Knowledge <span style="font-size: 0.7rem; margin-left: 2px;">&#9660;</span></a>
<div class="dropdown-menu">
<a href="knowledge-technology.html" class="dropdown-item">Technology</a>
<a href="knowledge-blogs.html" class="dropdown-item">Blogs</a>
</div>
</li>
<li><a href="about.html" class="nav-link">About Us</a></li>
<li><a href="contact.html" class="nav-link">Contact</a></li>
<li><a href="faq.html" class="nav-link">FAQ</a></li>
<li class="nav-item has-dropdown">
<a href="#" class="nav-link lang-toggle" onclick="return false;" style="display: flex; align-items: center; padding: 0;">
<span class="lang-flag-circle" data-lang="en" style="display: inline-flex; align-items: center; justify-content: center; width: 34px; height: 34px; border-radius: 50%; border: 2px solid rgba(255,255,255,0.25); cursor: pointer; transition: all 0.3s ease; overflow: hidden;">
<svg viewBox="0 0 60 30" width="100%" height="100%" preserveAspectRatio="xMidYMid slice"><path d="M0,0 v30 h60 v-30 z" fill="#012169"/><path d="M0,0 L60,30 M60,0 L0,30" stroke="#fff" stroke-width="6"/><path d="M0,0 L20,10 M40,20 L60,30" stroke="#C8102E" stroke-width="4"/><path d="M60,0 L40,10 M20,20 L0,30" stroke="#C8102E" stroke-width="4"/><path d="M30,0 v30 M0,15 h60" stroke="#fff" stroke-width="10"/><path d="M30,0 v30 M0,15 h60" stroke="#C8102E" stroke-width="6"/></svg>
</span>
</a>
<div class="dropdown-menu">
<a href="#" class="dropdown-item lang-option" data-lang="en" onclick="selectLang(this); return false;" style="display: flex; align-items: center; gap: 0.6rem;">
<svg viewBox="0 0 60 30" width="22" height="15" preserveAspectRatio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0;"><path d="M0,0 v30 h60 v-30 z" fill="#012169"/><path d="M0,0 L60,30 M60,0 L0,30" stroke="#fff" stroke-width="6"/><path d="M0,0 L20,10 M40,20 L60,30" stroke="#C8102E" stroke-width="4"/><path d="M60,0 L40,10 M20,20 L0,30" stroke="#C8102E" stroke-width="4"/><path d="M30,0 v30 M0,15 h60" stroke="#fff" stroke-width="10"/><path d="M30,0 v30 M0,15 h60" stroke="#C8102E" stroke-width="6"/></svg>
English
</a>
<a href="#" class="dropdown-item lang-option" data-lang="tr" onclick="selectLang(this); return false;" style="display: flex; align-items: center; gap: 0.6rem;">
<svg viewBox="0 0 30 20" width="22" height="15" preserveAspectRatio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0;"><rect width="30" height="20" fill="#E30A17"/><circle cx="14.5" cy="10" r="6" fill="#fff"/><circle cx="16" cy="10" r="4.8" fill="#E30A17"/><g transform="translate(20,10) rotate(33)"><polygon points="0,-3.5 0.8,-1 3.3,-1 1.3,0.4 2,2.8 0,1.2 -2,2.8 -1.3,0.4 -3.3,-1 -0.8,-1" fill="#fff"/></g></svg>
T&#252;rk&#231;e
</a>
<a href="#" class="dropdown-item lang-option" data-lang="de" onclick="selectLang(this); return false;" style="display: flex; align-items: center; gap: 0.6rem;">
<svg viewBox="0 0 5 3" width="22" height="15" preserveAspectRatio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0;"><rect width="5" height="1" fill="#000"/><rect y="1" width="5" height="1" fill="#DD0000"/><rect y="2" width="5" height="1" fill="#FFCC00"/></svg>
Deutsch
</a>
<a href="#" class="dropdown-item lang-option" data-lang="fr" onclick="selectLang(this); return false;" style="display: flex; align-items: center; gap: 0.6rem;">
<svg viewBox="0 0 30 20" width="22" height="15" preserveAspectRatio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0;"><rect width="10" height="20" fill="#002395"/><rect x="10" width="10" height="20" fill="#fff"/><rect x="20" width="10" height="20" fill="#ED2939"/></svg>
Fran&#231;ais
</a>
<a href="#" class="dropdown-item lang-option" data-lang="es" onclick="selectLang(this); return false;" style="display: flex; align-items: center; gap: 0.6rem;">
<svg viewBox="0 0 30 20" width="22" height="15" preserveAspectRatio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0;"><rect width="30" height="5" fill="#AA151B"/><rect y="5" width="30" height="10" fill="#F1BF00"/><rect y="15" width="30" height="5" fill="#AA151B"/><g transform="translate(10,10)"><rect x="-2" y="-3.5" width="4" height="4.5" rx="0.3" fill="#AA151B" stroke="#7B2D26" stroke-width="0.2"/><rect x="-1.5" y="-3" width="1.2" height="1.8" rx="0.15" fill="#F1BF00"/><rect x="0.3" y="-3" width="1.2" height="1.8" rx="0.15" fill="#fff"/><rect x="-1.5" y="-0.8" width="1.2" height="1.5" rx="0.15" fill="#fff"/><rect x="0.3" y="-0.8" width="1.2" height="1.5" rx="0.15" fill="#F1BF00"/><line x1="-3" y1="-3.5" x2="-3" y2="2" stroke="#7B2D26" stroke-width="0.4"/><line x1="3" y1="-3.5" x2="3" y2="2" stroke="#7B2D26" stroke-width="0.4"/><ellipse cx="-3" cy="-3.8" rx="0.6" ry="0.5" fill="#7B2D26"/><ellipse cx="3" cy="-3.8" rx="0.6" ry="0.5" fill="#7B2D26"/><path d="M-2,-3.5 Q0,-5.5 2,-3.5" fill="none" stroke="#AA151B" stroke-width="0.5"/></g></svg>
Espa&#241;ol
</a>
</div>
</li>
</ul>
</div>
</header>
<main class="main-content">
<article class="blog-post-container">
<a href="knowledge-blogs.html" class="blog-back-link">
&mdash; Back to Blogs &amp; Publications
</a>
<img src="images/blog_plc_scada.webp?v=1.0.5" alt="How NIR Analyzers Integrate with PLC and SCADA Systems: A Practical Overview" class="blog-post-banner" fetchpriority="high" decoding="async">
<div class="blog-post-header">
<span class="blog-post-meta">Guide &mdash; July 10, 2026 &mdash; 4 min read</span>
<h1 class="blog-post-title">How NIR Analyzers Integrate with PLC and SCADA Systems: A Practical Overview</h1>
<p style="color: var(--text-secondary); font-size: 1.2rem; line-height: 1.6;">Which protocols carry a near-infrared analyzer&rsquo;s results into the plant control system, what a result record must contain before a PLC may act on it, where latency comes from, and how alarms, historians and cybersecurity are handled, with the governing standards and literature.</p>
</div>
<div class="blog-post-content">
<h2>Where the analyzer sits in the automation hierarchy</h2>
<p>An inline NIR analyzer produces composition values that are useful for control only if they reach the systems that act on them. IEC 62264-1 (ISA-95) describes this interface in levels: Levels 1 to 3 form the manufacturing operations and control domain, Level 3 is manufacturing operations management, and Level 4 is the enterprise domain <a href="#ref-1" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[1]</a>. The FDA&rsquo;s PAT guidance notes that process analyzers typically generate large volumes of data, that easy and secure access to them is important for real-time control and quality assurance, and that measured quality attributes can drive feed-forward or feed-back control <a href="#ref-2" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[2]</a>. This matters in the <a href="industry-chemical-pharma.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">chemical and pharmaceutical industries</a> and beyond; closed-loop PID dosing is covered in a <a href="blog-opc-ua-dosing-valves.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">separate guide</a>.</p>
<h2>Protocols: from the current loop to OPC UA</h2>
<p>The oldest path is the analogue direct-current signal of IEC 60381-1 <a href="#ref-3" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[3]</a>, with 4&ndash;20 mA specified as the signalling range by ISA-50.00.01 <a href="#ref-4" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[4]</a>. Every PLC accepts it, but a multi-parameter analyzer needs one loop per parameter, and the signal carries no status word or timestamp. Modbus is a request/reply client/server protocol whose server exposes discrete inputs, coils, input registers and holding registers, the registers being 16-bit words; on TCP/IP it uses port 502 <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>. A floating-point result therefore spans more than one register, and since the specification defines no timestamp or quality field, status must be mapped into further registers by the integrator <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>.</p>
<p>EtherNet/IP and PROFINET are cyclic real-time Ethernet systems, belonging in the IEC profile standards to Communication Profile Family 2 (CIP) and Family 3 (PROFIBUS &amp; PROFINET) <a href="#ref-6" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[6]</a><a href="#ref-7" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[7]</a>; they suit an analyzer that must appear as an I/O device in the controller scan. OPC UA (IEC 62541) is a platform-independent standard whose servers expose an address space of typed nodes, with services for reading, writing and subscribing to data changes, events and alarms, and with authentication and message integrity and confidentiality built in <a href="#ref-8" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[8]</a>. It is the usual path to SCADA, MES and historians.</p>
<h2>The result record: value, status, timestamp</h2>
<p>A result is safe to act on only if it carries three things. OPC UA formalises them as the DataValue: the value, a StatusCode of severity Good, Uncertain or Bad, and a SourceTimestamp set by the originating source and passed through unchanged by intermediate servers <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>. The status says whether the PLC may use the number; the timestamp says when the material was measured.</p>
<p>For device health, NAMUR NE 107 describes standardised status signals, their symbols and their prioritisation <a href="#ref-10" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[10]</a>: failure, function check, out of specification and maintenance required <a href="#ref-11" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[11]</a>. They must be exposed as a status word beside each value: with Modbus that mapping must be designed <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>; with OPC UA the StatusCode exists but the analyzer software must set it <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>.</p>
<h2>Latency: measurement, sampling and publishing</h2>
<p>Latency is the sum of spectral acquisition, model evaluation and communication. In OPC UA the communication part is set by the sampling interval at which the server checks the source and the publishing interval at which notifications are delivered; the specification notes that an unsynchronised, slower update cycle of the source adds further delay <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>. In Modbus the equivalent is the client&rsquo;s polling period <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>. Analyzer values thus arrive late and at variable intervals; Griesing-Scheiwe et al. show that estimators assuming constant delay and sampling time can become unstable when these vary <a href="#ref-12" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[12]</a>. Three practice points follow:</p>
<ul>
<li>Align polling or publishing with the analyzer cycle. Reading faster than the analyzer produces results only re-reads the same value; the source timestamp, not the poll, identifies a new measurement <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>.</li>
<li>Transport status with every value. The PLC should hold its last good value or fall back to a defined mode when the status is Bad or Uncertain, or when the device reports failure <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a><a href="#ref-11" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[11]</a>.</li>
<li>Document scaling, units and data types. Modbus registers carry none of these, so the interface specification must <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>.</li>
</ul>
<h2>Alarms, historians and cybersecurity</h2>
<p>IEC 62682 sets out principles for managing process-industry alarm systems, counts the alarm historian and performance metrics as part of the alarm system, and defines its purpose as notifying operators of abnormal conditions that need a response <a href="#ref-13" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[13]</a>. Analyzer composition limits should therefore be rationalised with the plant&rsquo;s other alarms, and results should be stored with status and timestamp in the plant historian, consistent with the Level 3 functions of ISA-95 <a href="#ref-1" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[1]</a> and the PAT guidance on batch records <a href="#ref-2" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[2]</a>.</p>
<p>On the network, IEC 62443-3-3 defines system security requirements and security levels, applied through the zones and conduits of the system to set a target level for each asset <a href="#ref-14" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[14]</a>. An analyzer in its own zone, with a conduit carrying only the agreed tags, follows that model; OPC UA supports it with application and user authentication and signed, encrypted messages <a href="#ref-8" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[8]</a>.</p>
<h2>Connecting USTECH analyzers to the control system</h2>
<p>USTECH&rsquo;s <a href="product-prochem.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ProChem</a> software shows the measurements from USTECH analyzers in real time, exports reports and passes the results to the plant&rsquo;s PLC through an Ethernet-based HTTP interface; the <a href="product-proline-2550.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ProLine2550</a> and <a href="product-proline-17ec.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ProLine17EC</a> supply the measurements and <a href="product-calix.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">cali<span class="calix-x" style="color: #38b6ff !important;">X</span></a> the calibration models. The right status mapping and update interval for a given control system are settled with the plant&rsquo;s automation engineers during a feasibility study run on samples from your own process.</p>
<div class="blog-post-references">
<h3>References</h3>
<ul>
<li id="ref-1">[1] IEC 62264-1:2013. <em>Enterprise-control system integration &mdash; Part 1: Models and terminology.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/6675" target="_blank" rel="noopener">webstore.iec.ch/en/publication/6675</a></li>
<li id="ref-2">[2] U.S. Food and Drug Administration (2004). <em>Guidance for Industry: PAT &mdash; A Framework for Innovative Pharmaceutical Development, Manufacturing, and Quality Assurance.</em> CDER/CVM/ORA, Rockville, MD. <a href="https://www.fda.gov/regulatory-information/search-fda-guidance-documents/pat-framework-innovative-pharmaceutical-development-manufacturing-and-quality-assurance" target="_blank" rel="noopener">fda.gov/regulatory-information/search-fda-guidance-documents/pat-framework-innovative-pharmaceutical-development-manufacturing-and-quality-assurance</a></li>
<li id="ref-3">[3] IEC 60381-1:1982. <em>Analogue signals for process control systems &mdash; Part 1: Direct current signals.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/1948" target="_blank" rel="noopener">webstore.iec.ch/en/publication/1948</a></li>
<li id="ref-4">[4] ANSI/ISA-50.00.01-1975 (R2012). <em>Compatibility of Analog Signals for Electronic Industrial Process Instruments.</em> ISA, Research Triangle Park, NC. <a href="https://www.isa.org/standards-and-publications/isa-standards/isa-standards-committees/isa50" target="_blank" rel="noopener">isa.org/standards-and-publications/isa-standards/isa-standards-committees/isa50</a></li>
<li id="ref-5">[5] Modbus Organization (2012). <em>MODBUS Application Protocol Specification V1.1b3.</em> Modbus Organization, Hopkinton, MA. <a href="https://modbus.org/specifications" target="_blank" rel="noopener">modbus.org/specifications</a></li>
<li id="ref-6">[6] IEC 61784-2-2:2023. <em>Industrial networks &mdash; Profiles &mdash; Part 2-2: Additional real-time fieldbus profiles based on ISO/IEC/IEEE 8802-3 &mdash; CPF 2.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/83464" target="_blank" rel="noopener">webstore.iec.ch/en/publication/83464</a></li>
<li id="ref-7">[7] IEC 61784-2-3:2023. <em>Industrial networks &mdash; Profiles &mdash; Part 2-3: Additional real-time fieldbus profiles based on ISO/IEC/IEEE 8802-3 &mdash; CPF 3.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/83465" target="_blank" rel="noopener">webstore.iec.ch/en/publication/83465</a></li>
<li id="ref-8">[8] OPC Foundation (2025). <em>OPC 10000-1: OPC Unified Architecture &mdash; Part 1: Overview and Concepts</em>, release 1.05.06 (also published as IEC 62541-1:2025). OPC Foundation, Scottsdale, AZ. <a href="https://reference.opcfoundation.org/Core/Part1/v105/docs/" target="_blank" rel="noopener">reference.opcfoundation.org/Core/Part1/v105/docs/</a></li>
<li id="ref-9">[9] OPC Foundation. <em>OPC 10000-4: OPC Unified Architecture &mdash; Part 4: Services</em>, release 1.05, clauses 5.13.1 (MonitoredItem model) and 7.11 (DataValue). OPC Foundation, Scottsdale, AZ. <a href="https://reference.opcfoundation.org/Core/Part4/v105/docs/7.11" target="_blank" rel="noopener">reference.opcfoundation.org/Core/Part4/v105/docs/7.11</a></li>
<li id="ref-10">[10] NAMUR NE 107 (2017). <em>Self-Monitoring and Diagnosis of Field Devices</em>, edition 2017-04-10. NAMUR, Leverkusen. <a href="https://www.namur.net/en/publications/news-archive/ne-107-has-been-revised.html" target="_blank" rel="noopener">namur.net/en/publications/news-archive/ne-107-has-been-revised.html</a></li>
<li id="ref-11">[11] Wolff, O. (2014). What does the Process Automation understand under Diagnosis? <em>ODVA 2014 Industry Conference &amp; 16th Annual Meeting</em>, Phoenix, AZ. <a href="https://www.odva.org/wp-content/uploads/2022/06/2014_ODVA_Conference_Wolff_Diagnosis_Process_Automation_FINAL.pdf" target="_blank" rel="noopener">odva.org/wp-content/uploads/2022/06/2014_ODVA_Conference_Wolff_Diagnosis_Process_Automation_FINAL.pdf</a></li>
<li id="ref-12">[12] Griesing-Scheiwe, F., Shardt, Y.A.W., P&eacute;rez-Z&uacute;&ntilde;iga, G., Yang, X. (2020). Soft sensor design for variable time delay and variable sampling time. <em>Journal of Process Control</em>, 92, 310&ndash;318. <a href="https://doi.org/10.1016/j.jprocont.2020.07.001" target="_blank" rel="noopener">doi:10.1016/j.jprocont.2020.07.001</a></li>
<li id="ref-13">[13] IEC 62682:2022. <em>Management of alarm systems for the process industries.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/65543" target="_blank" rel="noopener">webstore.iec.ch/en/publication/65543</a></li>
<li id="ref-14">[14] IEC 62443-3-3:2013. <em>Industrial communication networks &mdash; Network and system security &mdash; Part 3-3: System security requirements and security levels.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/7033" target="_blank" rel="noopener">webstore.iec.ch/en/publication/7033</a></li>
</ul>
</div>
</div>
<!-- Contact CTA (form kaldirildi 23.10.2026) -->
<div class="lead-capture-card" style="margin-top: 4rem; position: relative; overflow: hidden; background: url('images/report-bg.webp?v=1.0.5') center/cover no-repeat; border: 1px solid var(--border-color); border-radius: 12px; padding: 2.5rem; text-align: center; box-shadow: var(--shadow-sm);"><div style="position: absolute; top: 0; left: 0; width: 100%; height: 100%; background: rgba(10, 11, 16, 0.82); z-index: 0;"></div><div style="position: relative; z-index: 1; margin-bottom: 1.25rem; display: inline-block; background: #ffffff; padding: 0.5rem 1rem; border-radius: 12px; box-shadow: 0 6px 20px rgba(0, 0, 0, 0.3);"><img src="images/logo.svg?v=1.0.5" alt="USTECH Innovations Logo" style="height: 110px; width: auto; display: block;" loading="lazy" decoding="async"></div>
<h3 style="position: relative; z-index: 1; font-family: var(--font-title); font-size: 1.5rem; margin-bottom: 0.75rem; color: #ffffff; letter-spacing: -0.5px;">Discuss this application for your process</h3>
<p style="position: relative; z-index: 1; color: rgba(255,255,255,0.8); font-size: 0.95rem; margin-bottom: 1.5rem; line-height: 1.6; max-width: 600px; margin-left: auto; margin-right: auto;">Our application team can walk through the method, share the supporting literature and discuss how it applies to your process.</p>
<a href="contact.html" class="btn btn-primary" style="position: relative; z-index: 1; display: inline-block; padding: 0.75rem 1.5rem; font-size: 0.95rem;">Contact Us</a>
</div>
<!-- Read Next Section -->
<div style="margin-top: 5rem; border-top: 1px solid var(--border-color); padding-top: 3rem;">
<h3 style="font-family: var(--font-title); font-size: 1.5rem; margin-bottom: 2rem; color: var(--accent-black);">Read Next</h3>
<div class="grid grid-2" style="gap: 1.5rem;">
<!-- 5 Questions Before Buying Card -->
<div class="card" onclick="window.location.href='blog-5-questions-buying-ftnir.html';" style="cursor: pointer; padding: 0; overflow: hidden; display: flex; flex-direction: column; height: 100%;">
<img src="images/blog_buying_guide.webp?v=1.0.5" alt="5 Questions to Ask Before Buying an Inline NIR Analyzer" style="width: 100%; height: 180px; object-fit: cover; border-bottom: 1px solid var(--border-color);" loading="lazy" decoding="async">
<div style="padding: 1.75rem; display: flex; flex-direction: column; flex-grow: 1;">
<span style="font-size: 0.75rem; font-weight: bold; color: var(--accent-grey); margin-bottom: 0.5rem; display: block;">GUIDE</span>
<h4 style="font-size: 1.15rem; margin-bottom: 0.75rem; line-height: 1.3; margin-top: 0;"><a href="blog-5-questions-buying-ftnir.html" style="color: var(--accent-black); text-decoration: none;">5 Questions to Ask Before Buying an Inline NIR Analyzer</a></h4>
<p style="font-size: 0.85rem; color: var(--text-secondary); margin-bottom: 1.5rem; flex-grow: 1; line-height: 1.5;">A vendor-neutral checklist for buying an inline NIR analyzer: measurability and accuracy, the sample interface, calibration ownership, data integration and lifecycle validation.</p>
<a href="blog-5-questions-buying-ftnir.html" class="btn-text" style="font-size: 0.85rem; align-self: flex-start; margin-top: auto;">Read Guide</a>
</div>
</div>
<!-- NIR vs FT-NIR Card -->
<div class="card" onclick="window.location.href='blog-nir-vs-ftnir.html';" style="cursor: pointer; padding: 0; overflow: hidden; display: flex; flex-direction: column; height: 100%;">
<img src="images/blog_nir_vs_ftnir.webp?v=1.0.5" alt="NIR vs FT-NIR: What's the Difference" style="width: 100%; height: 180px; object-fit: cover; border-bottom: 1px solid var(--border-color);" loading="lazy" decoding="async">
<div style="padding: 1.75rem; display: flex; flex-direction: column; flex-grow: 1;">
<span style="font-size: 0.75rem; font-weight: bold; color: var(--accent-grey); margin-bottom: 0.5rem; display: block;">GUIDE</span>
<h4 style="font-size: 1.15rem; margin-bottom: 0.75rem; line-height: 1.3; margin-top: 0;"><a href="blog-nir-vs-ftnir.html" style="color: var(--accent-black); text-decoration: none;">NIR vs FT-NIR: What&rsquo;s the Difference</a></h4>
<p style="font-size: 0.85rem; color: var(--text-secondary); margin-bottom: 1.5rem; flex-grow: 1; line-height: 1.5;">How scanning-grating, diode-array and Fourier-transform NIR analyzers produce a spectrum, what the throughput, multiplex and wavelength-axis advantages really buy, and which trade-offs decide an inline application.</p>
<a href="blog-nir-vs-ftnir.html" class="btn-text" style="font-size: 0.85rem; align-self: flex-start; margin-top: auto;">Read Guide</a>
</div>
</div>
</div>
</div>
</article>
</main>
<!-- Footer -->
<footer>
<div class="footer-grid footer-4">
<!-- Left: Industries + Products -->
<div class="footer-left">
                <div class="footer-links-col footer-col-ind">
                    <h4>Industries</h4>
                    <ul class="footer-links">
                        <li><a href="industry-food-feed.html">Food and Feed</a></li>
                        <li><a href="industry-dairy.html">Dairy</a></li>
                        <li><a href="industry-chemical-pharma.html">Chemical and Pharma</a></li>
                    </ul>
                </div>
                <div class="footer-links-col footer-col-prod">
                    <h4>Products</h4>
                    <ul class="footer-links">
                        <li><a href="products-devices.html">Devices</a></li>
                        <li><a href="products-software.html">Software</a></li>
                        <li><a href="products-portal.html">Portal</a></li>
                        <li><a href="products-calibration-models.html">Calibration Models</a></li>
                    </ul>
                </div>
                <div class="footer-links-col footer-col-know">
                    <h4>Knowledge</h4>
                    <ul class="footer-links">
                        <li><a href="knowledge-technology.html">Technology</a></li>
                        <li><a href="knowledge-blogs.html">Blogs</a></li>
                        <li><a href="faq.html">FAQ</a></li>
                    </ul>
                </div>
                <div class="footer-links-col footer-col-comp">
                    <h4>Company</h4>
                    <ul class="footer-links">
                        <li><a href="about.html">About Us</a></li>
                        <li><a href="contact.html">Contact</a></li>
                    </ul>
                </div>
            </div>
<!-- Center: Logo -->
<div class="footer-logo-center">
<a href="index.html" class="logo"><img src="images/logo.svg?v=1.0.5" alt="USTECH Innovations Logo" style="height: 58px; width: auto;" fetchpriority="high" decoding="async"></a>
<p>Providing high-precision analytical spectroscopy devices and software solutions since 2023.</p>
</div>
<!-- Right: Contact -->
<div class="footer-links-col">
<h4>Contact Us</h4>
<p style="color: var(--text-muted); font-size: 0.9rem; margin-bottom: 0.5rem;">600 Park Offices Dr Ste 300, Durham, NC 27713</p>
<p style="color: var(--text-muted); font-size: 0.9rem; margin-bottom: 1rem;">Email: info@ustechinnovations.com</p>
<p style="color: var(--text-muted); font-size: 0.85rem; margin-bottom: 0.5rem; font-weight: 600;">Follow us on:</p>
<div class="footer-socials" style="display: flex; gap: 0.75rem; margin-top: 0; ">
<a href="https://www.linkedin.com/company/ustech-innovations-llc/about/" class="social-link" aria-label="LinkedIn" target="_blank" rel="noopener noreferrer">
<svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">
<path d="M16 8a6 6 0 0 1 6 6v7h-4v-7a2 2 0 0 0-2-2 2 2 0 0 0-2 2v7h-4v-7a6 6 0 0 1 6-6z"></path>
<rect x="2" y="9" width="4" height="12"></rect>
<circle cx="4" cy="4" r="2"></circle>
</svg>
</a>
</div>
</div>
</div>
<div class="footer-bottom">
<p>&copy; 2026 USTECH Innovations LLC. All rights reserved. | <a href="privacy-policy.html" style="color: var(--text-muted);">Privacy Policy</a> | <a href="terms-of-service.html" style="color: var(--text-muted);">Terms of Service</a></p>
<p>Designed for scientific and industrial precision.</p>
</div>
</footer>
<script src="app.js?v=1.0.28"></script>
</body>
</html>