<!DOCTYPE html>

<html lang="tr">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<meta content="#ffffff" name="theme-color"/>
<meta content="Hat içi NIR sonuçları için entegrasyon tablosu: akım döngüsünden OPC UA'ya saha protokolleri, değer-durum-zaman damgası kaydı, gecikmenin kaynakları ve alarmların, veri arşivleyicilerin (historian) ve siber güvenliğin nasıl ele alındığı." name="description"/>
<meta content="FT-NIR PLC entegrasyonu, NIR analizörü SCADA, hat içi analizör otomasyonu, süreç NIR Ethernet" name="keywords"/>
<title>NIR Analizörleri PLC ve SCADA Sistemleriyle Nasıl Entegre Olur: Pratik Bir Genel Bakış | USTECH Innovations</title>
<link href="../index.css?v=1.2.1" rel="stylesheet"/>
<link href="https://www.ustechinnovations.com/tr/blog-plc-scada-integration.html" rel="canonical"/>
<link rel="alternate" hreflang="x-default" href="https://www.ustechinnovations.com/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="en" href="https://www.ustechinnovations.com/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="tr" href="https://www.ustechinnovations.com/tr/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="fr" href="https://www.ustechinnovations.com/fr/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="de" href="https://www.ustechinnovations.com/de/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="es" href="https://www.ustechinnovations.com/es/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="ar" href="https://www.ustechinnovations.com/ar/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="zh" href="https://www.ustechinnovations.com/zh/blog-plc-scada-integration.html" />
<!-- Organization + WebSite Schema -->
<script type="application/ld+json">{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "Organization", "legalName": "USTECH Innovations LLC",
      "@id": "https://www.ustechinnovations.com/#org",
      "name": "USTECH Innovations",
      "url": "https://www.ustechinnovations.com/",
      "logo": "https://www.ustechinnovations.com/images/logo.svg",
      "description": "Gıda, yem, süt ürünleri ve kimya prosesleri için hat içi ve hat başı NIR ve FT-NIR analizörleri, kemometri yazılımı ve kalibrasyon modelleri üreticisi.",
      "foundingDate": "2023",
      "address": {
        "@type": "PostalAddress",
        "streetAddress": "600 Park Offices Dr Ste 300",
        "addressLocality": "Durham",
        "addressRegion": "NC",
        "postalCode": "27713",
        "addressCountry": "US"
      },
      "contactPoint": {
        "@type": "ContactPoint", "areaServed": "Worldwide", "availableLanguage": ["English", "Turkish", "French", "German", "Spanish", "Arabic", "Chinese"],
        "email": "info@ustechinnovations.com",
        "contactType": "sales"
      },
      "sameAs": [
        "https://www.linkedin.com/company/ustech-innovations-llc/"
      ]
    },
    {
      "@type": "WebSite", "inLanguage": "tr",
      "@id": "https://www.ustechinnovations.com/#website",
      "url": "https://www.ustechinnovations.com/",
      "name": "USTECH Innovations",
      "publisher": {
        "@id": "https://www.ustechinnovations.com/#org"
      }
    }
  ]
}</script>
<!-- BlogPosting Schema -->
<script type="application/ld+json">{
  "@context": "https://schema.org",
  "@type": "BlogPosting", "inLanguage": "tr",
  "headline": "NIR Analizörleri PLC ve SCADA Sistemleriyle Nasıl Entegre Olur: Pratik Bir Genel Bakış",
  "description": "Hat içi NIR sonuçları için entegrasyon tablosu: akım döngüsünden OPC UA'ya saha protokolleri, değer-durum-zaman damgası kaydı, gecikmenin kaynakları ve alarmların, veri arşivleyicilerin (historian) ve siber güvenliğin nasıl ele alındığı.",
  "url": "https://www.ustechinnovations.com/tr/blog-plc-scada-integration.html",
  "datePublished": "2026-07-10",
  "dateModified": "2026-10-27",
  "author": {
    "@type": "Organization", "legalName": "USTECH Innovations LLC",
    "name": "USTECH Innovations",
    "@id": "https://www.ustechinnovations.com/#org"
  },
  "publisher": {
    "@id": "https://www.ustechinnovations.com/#org"
  },
  "image": "https://www.ustechinnovations.com/images/blog_plc_scada.webp"
}</script>
<!-- BreadcrumbList Schema -->
<script type="application/ld+json">{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Ana Sayfa",
      "item": "https://www.ustechinnovations.com/tr/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Bilgi Merkezi",
      "item": "https://www.ustechinnovations.com/tr/knowledge.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Bloglar",
      "item": "https://www.ustechinnovations.com/tr/knowledge-blogs.html"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "FT-NIR Analizörleri PLC ile Nasıl Entegre Olur?"
    }
  ]
}</script>
<link href="../favicon.svg" rel="icon" type="image/svg+xml"/>
<link href="../favicon.ico" rel="icon" type="image/x-icon"/>
<link href="../favicon-32x32.png" rel="icon" sizes="32x32" type="image/png"/>
<link href="../favicon-16x16.png" rel="icon" sizes="16x16" type="image/png"/>
<link href="../apple-touch-icon.png" rel="apple-touch-icon" sizes="180x180"/>
<meta content="article" property="og:type"/>
<meta content="USTECH Innovations" property="og:site_name"/>
<meta content="NIR Analizörleri PLC ve SCADA Sistemleriyle Nasıl Entegre Olur: Pratik Bir Genel Bakış | USTECH Innovations" property="og:title"/>
<meta content="Hat içi NIR sonuçları için entegrasyon tablosu: akım döngüsünden OPC UA'ya saha protokolleri, değer-durum-zaman damgası kaydı, gecikmenin kaynakları ve alarmların, veri arşivleyicilerin (historian) ve siber güvenliğin nasıl ele alındığı." property="og:description"/>
<meta content="https://www.ustechinnovations.com/tr/blog-plc-scada-integration.html" property="og:url"/>
<meta content="https://www.ustechinnovations.com/images/og/blog-plc-scada-integration.jpg" property="og:image"/>
<meta content="1200" property="og:image:width"/>
<meta content="630" property="og:image:height"/>
<meta content="NIR Analizörleri PLC ve SCADA Sistemleriyle Nasıl Entegre Olur: Pratik Bir Genel Bakış | USTECH Innovations" property="og:image:alt"/>
<meta content="tr_TR" property="og:locale"/>
<meta content="en_US" property="og:locale:alternate"/>
<meta content="fr_FR" property="og:locale:alternate"/>
<meta content="de_DE" property="og:locale:alternate"/>
<meta content="es_ES" property="og:locale:alternate"/>
<meta content="ar_SA" property="og:locale:alternate"/>
<meta content="zh_CN" property="og:locale:alternate"/>
<meta content="summary_large_image" name="twitter:card"/>
<meta content="NIR Analizörleri PLC ve SCADA Sistemleriyle Nasıl Entegre Olur: Pratik Bir Genel Bakış | USTECH Innovations" name="twitter:title"/>
<meta content="Hat içi NIR sonuçları için entegrasyon tablosu: akım döngüsünden OPC UA'ya saha protokolleri, değer-durum-zaman damgası kaydı, gecikmenin kaynakları ve alarmların, veri arşivleyicilerin (historian) ve siber güvenliğin nasıl ele alındığı." name="twitter:description"/>
<meta content="https://www.ustechinnovations.com/images/og/blog-plc-scada-integration.jpg" name="twitter:image"/>
<link href="../site.webmanifest" rel="manifest"/>
</head>
<body>
<!-- Header / Navigation -->
<header>
<div class="nav-container">
<a class="logo" href="index.html"><img alt="USTECH Innovations logosu" decoding="async" fetchpriority="high" src="../images/logo.svg?v=1.0.5" style="width: auto;"/></a>
<button aria-label="Menüyü aç/kapat" class="nav-toggle">
<span></span>
<span></span>
<span></span>
</button>
<ul class="nav-links">
<li><a class="nav-link" href="index.html">Ana Sayfa</a></li>
<li class="nav-item has-dropdown">
<a class="nav-link" href="industries.html">Sektörler <span style="font-size: 0.7rem; margin-left: 2px;">▼</span></a>
<div class="dropdown-menu">
<a class="dropdown-item" href="industry-food-feed.html">Gıda ve Yem</a>
<a class="dropdown-item" href="industry-dairy.html">Süt ve Süt Ürünleri</a>
<a class="dropdown-item" href="industry-chemical-pharma.html">Kimya ve İlaç</a>
</div>
</li>
<li class="nav-item has-dropdown">
<a class="nav-link" href="products.html">Ürünler <span style="font-size: 0.7rem; margin-left: 2px;">▼</span></a>
<div class="dropdown-menu">
<a class="dropdown-item" href="products-devices.html">Cihazlar</a>
<a class="dropdown-item" href="products-software.html">Yazılım</a>
<a class="dropdown-item" href="products-portal.html">Portal</a>
<a class="dropdown-item" href="products-calibration-models.html">Kalibrasyon Modelleri</a>
</div>
</li>
<li class="nav-item has-dropdown">
<a class="nav-link" href="knowledge.html">Bilgi Bankası <span style="font-size: 0.7rem; margin-left: 2px;">▼</span></a>
<div class="dropdown-menu">
<a class="dropdown-item" href="knowledge-technology.html">Teknoloji</a>
<a class="dropdown-item" href="knowledge-blogs.html">Bloglar</a>
</div>
</li>
<li><a class="nav-link" href="about.html">Hakkımızda</a></li>
<li><a class="nav-link" href="contact.html">İletişim</a></li>
<li><a class="nav-link" href="faq.html">SSS</a></li>
<li class="nav-item has-dropdown">
<a class="nav-link lang-toggle" href="#" onclick="return false;" style="display: flex; align-items: center; padding: 0.25rem 0;">
<span class="lang-flag-circle" data-lang="tr" style="display: inline-flex; align-items: center; justify-content: center; width: 28px; height: 19px; border-radius: 3.5px; cursor: pointer; transition: all 0.2s ease; overflow: hidden;">
<svg height="100%" preserveaspectratio="xMidYMid slice" viewbox="0 0 30 20" width="100%"><rect fill="#E30A17" height="20" width="30"></rect><circle cx="14.5" cy="10" fill="#fff" r="6"></circle><circle cx="16" cy="10" fill="#E30A17" r="4.8"></circle><g transform="translate(20,10) rotate(33)"><polygon fill="#fff" points="0,-3.5 0.8,-1 3.3,-1 1.3,0.4 2,2.8 0,1.2 -2,2.8 -1.3,0.4 -3.3,-1 -0.8,-1"></polygon></g></svg>
</span>
</a>
<div class="dropdown-menu">
<a class="dropdown-item lang-option" data-lang="en" href="../blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 60 30" width="24"><path d="M0,0 v30 h60 v-30 z" fill="#012169"></path><path d="M0,0 L60,30 M60,0 L0,30" stroke="#fff" stroke-width="6"></path><path d="M0,0 L20,10 M40,20 L60,30" stroke="#C8102E" stroke-width="4"></path><path d="M60,0 L40,10 M20,20 L0,30" stroke="#C8102E" stroke-width="4"></path><path d="M30,0 v30 M0,15 h60" stroke="#fff" stroke-width="10"></path><path d="M30,0 v30 M0,15 h60" stroke="#C8102E" stroke-width="6"></path></svg>
                            English
                        </a>
<a class="dropdown-item lang-option" data-lang="tr" href="blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#E30A17" height="20" width="30"></rect><circle cx="14.5" cy="10" fill="#fff" r="6"></circle><circle cx="16" cy="10" fill="#E30A17" r="4.8"></circle><g transform="translate(20,10) rotate(33)"><polygon fill="#fff" points="0,-3.5 0.8,-1 3.3,-1 1.3,0.4 2,2.8 0,1.2 -2,2.8 -1.3,0.4 -3.3,-1 -0.8,-1"></polygon></g></svg>
                            Türkçe
                        </a>
<a class="dropdown-item lang-option" data-lang="de" href="../de/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 5 3" width="24"><rect fill="#000" height="1" width="5"></rect><rect fill="#DD0000" height="1" width="5" y="1"></rect><rect fill="#FFCC00" height="1" width="5" y="2"></rect></svg>
                            Deutsch
                        </a>
<a class="dropdown-item lang-option" data-lang="fr" href="../fr/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#002395" height="20" width="10"></rect><rect fill="#fff" height="20" width="10" x="10"></rect><rect fill="#ED2939" height="20" width="10" x="20"></rect></svg>
                            Français
                        </a>
<a class="dropdown-item lang-option" data-lang="es" href="../es/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#AA151B" height="5" width="30"></rect><rect fill="#F1BF00" height="10" width="30" y="5"></rect><rect fill="#AA151B" height="5" width="30" y="15"></rect><g transform="translate(10,10)"><rect fill="#AA151B" height="4.5" rx="0.3" stroke="#7B2D26" stroke-width="0.2" width="4" x="-2" y="-3.5"></rect><rect fill="#F1BF00" height="1.8" rx="0.15" width="1.2" x="-1.5" y="-3"></rect><rect fill="#fff" height="1.8" rx="0.15" width="1.2" x="0.3" y="-3"></rect><rect fill="#fff" height="1.5" rx="0.15" width="1.2" x="-1.5" y="-0.8"></rect><rect fill="#F1BF00" height="1.5" rx="0.15" width="1.2" x="0.3" y="-0.8"></rect><line stroke="#7B2D26" stroke-width="0.4" x1="-3" x2="-3" y1="-3.5" y2="2"></line><line stroke="#7B2D26" stroke-width="0.4" x1="3" x2="3" y1="-3.5" y2="2"></line><ellipse cx="-3" cy="-3.8" fill="#7B2D26" rx="0.6" ry="0.5"></ellipse><ellipse cx="3" cy="-3.8" fill="#7B2D26" rx="0.6" ry="0.5"></ellipse><path d="M-2,-3.5 Q0,-5.5 2,-3.5" fill="none" stroke="#AA151B" stroke-width="0.5"></path></g></svg>
                            Español
                        </a>
<a class="dropdown-item lang-option" data-lang="ar" href="../ar/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#006C35" height="20" width="30"></rect><path d="M6,13.5 L24,13.5 M22,11.5 L24.5,13.5 L22,15.5 M7.5,12 L7.5,15" fill="none" stroke="#fff" stroke-linecap="round" stroke-width="0.9"></path><text fill="#fff" font-family="sans-serif" font-size="4.5" font-weight="bold" letter-spacing="0.5" text-anchor="middle" x="15" y="9.5">العربية</text></svg>
                            العربية
                        </a>
<a class="dropdown-item lang-option" data-lang="zh" href="../zh/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#DE2910" height="20" width="30"></rect><polygon fill="#FFDE00" points="5,2 6.2,5.7 10,5.7 6.9,8 8.1,11.7 5,9.4 1.9,11.7 3.1,8 0,5.7 3.8,5.7"></polygon><g transform="translate(10,2) rotate(23)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g><g transform="translate(12,4) rotate(45)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g><g transform="translate(12,7) rotate(0)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g><g transform="translate(10,9) rotate(-20)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g></svg>
                            简体中文
                        </a>
</div>
</li>
</ul>
</div>
</header>
<main class="main-content">
<article class="blog-post-container">
<a class="blog-back-link" href="knowledge-blogs.html">← Tüm Bloglara ve Yayınlara Dön</a>
<img alt="NIR Analizörleri PLC ve SCADA Sistemleriyle Nasıl Entegre Olur: Pratik Bir Genel Bakış" class="blog-post-banner" decoding="async" fetchpriority="high" src="../images/blog_plc_scada.webp?v=1.0.5"/>
<div class="blog-post-header">
<span class="blog-post-meta">Rehber — 10 Temmuz 2026 — 4 dk okuma</span>
<h1 class="blog-post-title">NIR Analizörleri PLC ve SCADA Sistemleriyle Nasıl Entegre Olur: Pratik Bir Genel Bakış</h1>
<p style="color: var(--text-secondary); font-size: 1.2rem; line-height: 1.6;">Bir yakın kızılötesi analizörünün sonuçlarını tesis kontrol sistemine hangi protokollerin taşıdığı, bir PLC'nin üzerine işlem yapabilmesi için bir sonuç kaydının neleri içermesi gerektiği, gecikmenin nereden kaynaklandığı ve alarmların, veri arşivleyicilerin ve siber güvenliğin nasıl ele alındığı, ilgili standartlar ve literatürle birlikte.</p>
</div>
<div class="blog-post-content">
<h2>Analizörün otomasyon hiyerarşisindeki yeri</h2>
<p>Hat içi bir NIR analizörü, ancak üzerine işlem yapan sistemlere ulaştığında kontrol için yararlı olan bileşim değerleri üretir. IEC 62264-1 (ISA-95) bu arayüzü seviyeler halinde tanımlar: Seviye 1 ila 3 üretim operasyonları ve kontrol alanını oluşturur, Seviye 3 üretim operasyonları yönetimidir ve Seviye 4 kurumsal alandır <a href="#ref-1" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[1]</a>. FDA'nın PAT kılavuzu, proses analizörlerinin tipik olarak büyük hacimde veri ürettiğini, bu verilere kolay ve güvenli erişimin gerçek zamanlı kontrol ve kalite güvencesi için önemli olduğunu ve ölçülen kalite özelliklerinin ileri besleme veya geri besleme kontrolünü sürebileceğini belirtir <a href="#ref-2" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[2]</a>. Bu durum <a href="industry-chemical-pharma.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">kimya ve ilaç sektörlerinde</a> ve ötesinde önemlidir; kapalı döngü PID dozlama <a href="blog-opc-ua-dosing-valves.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ayrı bir rehberde</a> ele alınmaktadır.</p>
<h2>Protokoller: akım döngüsünden OPC UA'ya</h2>
<p>En eski yol, IEC 60381-1'deki analog doğru akım sinyalidir <a href="#ref-3" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[3]</a>; ISA-50.00.01 sinyal aralığı olarak 4&ndash;20 mA'yı belirler <a href="#ref-4" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[4]</a>. Her PLC bunu kabul eder, ancak çok parametreli bir analizör her parametre için bir döngüye ihtiyaç duyar ve sinyal herhangi bir durum sözcüğü ya da zaman damgası taşımaz. Modbus, sunucusu ayrık girişler, bobinler (coils), giriş kayıtçıları ve tutma kayıtçıları sunan, kayıtçıları 16 bitlik sözcüklerden oluşan istek/yanıt tabanlı bir istemci/sunucu protokolüdür; TCP/IP üzerinde 502 numaralı portu kullanır <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>. Bu nedenle kayan noktalı bir sonuç birden fazla kayıtçıya yayılır ve şartname herhangi bir zaman damgası veya kalite alanı tanımlamadığından, durum bilgisinin entegratör tarafından ek kayıtçılara eşlenmesi gerekir <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>.</p>
<p>EtherNet/IP ve PROFINET, IEC profil standartlarında İletişim Profili Ailesi 2'ye (CIP) ve Aile 3'e (PROFIBUS &amp; PROFINET) ait döngüsel gerçek zamanlı Ethernet sistemleridir <a href="#ref-6" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[6]</a><a href="#ref-7" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[7]</a>; kontrolör taramasında bir G/Ç cihazı olarak görünmesi gereken bir analizöre uygundurlar. OPC UA (IEC 62541), sunucuları tipli düğümlerden oluşan bir adres alanı sunan, verilerin okunması, yazılması ve veri değişikliklerine, olaylara ve alarmlara abone olunması için servisler sağlayan, kimlik doğrulama ile mesaj bütünlüğü ve gizliliği yerleşik olan platformdan bağımsız bir standarttır <a href="#ref-8" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[8]</a>. SCADA, MES ve veri arşivleyicilere giden olağan yol budur.</p>
<h2>Sonuç kaydı: değer, durum, zaman damgası</h2>
<p>Bir sonuç, ancak üç şey taşıyorsa üzerine güvenle işlem yapılabilir. OPC UA bunları DataValue olarak biçimselleştirir: değer, önem derecesi Good, Uncertain veya Bad olan bir StatusCode ve kaynak tarafından belirlenip ara sunucular tarafından değiştirilmeden aktarılan bir SourceTimestamp <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>. Durum, PLC'nin sayıyı kullanıp kullanamayacağını; zaman damgası ise malzemenin ne zaman ölçüldüğünü söyler.</p>
<p>Cihaz sağlığı için NAMUR NE 107 standartlaştırılmış durum sinyallerini, bunların sembollerini ve önceliklendirilmesini tanımlar <a href="#ref-10" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[10]</a>: arıza, fonksiyon kontrolü, spesifikasyon dışı ve bakım gerekli <a href="#ref-11" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[11]</a>. Bunlar her değerin yanında bir durum sözcüğü olarak sunulmalıdır: Modbus'ta bu eşlemenin tasarlanması gerekir <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>; OPC UA'da StatusCode mevcuttur ancak onu analizör yazılımının ayarlaması gerekir <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>.</p>
<h2>Gecikme: ölçüm, örnekleme ve yayımlama</h2>
<p>Gecikme; spektrum alımı, model hesaplaması ve iletişimin toplamıdır. OPC UA'da iletişim kısmı, sunucunun kaynağı kontrol ettiği örnekleme aralığı ve bildirimlerin iletildiği yayımlama aralığı tarafından belirlenir; şartname, kaynağın senkronize olmayan ve daha yavaş bir güncelleme döngüsünün ek gecikme yarattığını not eder <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>. Modbus'ta bunun karşılığı istemcinin sorgulama periyodudur <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>. Dolayısıyla analizör değerleri gecikmeli ve değişken aralıklarla gelir; Griesing-Scheiwe ve ark., sabit gecikme ve örnekleme süresi varsayan kestiricilerin bunlar değiştiğinde kararsız hale gelebileceğini gösterir <a href="#ref-12" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[12]</a>. Buradan üç uygulama noktası çıkar:</p>
<ul>
<li>Sorgulamayı veya yayımlamayı analizör döngüsüyle hizalayın. Analizörün sonuç üretmesinden daha hızlı okumak yalnızca aynı değeri yeniden okur; yeni bir ölçümü sorgu değil kaynak zaman damgası tanımlar <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>.</li>
<li>Durumu her değerle birlikte taşıyın. Durum Bad veya Uncertain olduğunda ya da cihaz arıza bildirdiğinde PLC son iyi değerini korumalı veya tanımlı bir moda geçmelidir <a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a><a href="#ref-11" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[11]</a>.</li>
<li>Ölçeklemeyi, birimleri ve veri tiplerini belgeleyin. Modbus kayıtçıları bunların hiçbirini taşımaz, bu yüzden arayüz şartnamesi taşımalıdır <a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>.</li>
</ul>
<h2>Alarmlar, veri arşivleyiciler ve siber güvenlik</h2>
<p>IEC 62682, proses endüstrisi alarm sistemlerinin yönetimi için ilkeler ortaya koyar, alarm arşivleyiciyi ve performans metriklerini alarm sisteminin bir parçası sayar ve amacını operatörleri müdahale gerektiren anormal durumlardan haberdar etmek olarak tanımlar <a href="#ref-13" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[13]</a>. Bu nedenle analizörün bileşim limitleri tesisin diğer alarmlarıyla birlikte rasyonelleştirilmeli ve sonuçlar, ISA-95'in Seviye 3 fonksiyonları <a href="#ref-1" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[1]</a> ve PAT kılavuzunun parti kayıtlarına ilişkin hükümleriyle <a href="#ref-2" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[2]</a> uyumlu olarak, durum ve zaman damgasıyla birlikte tesisin veri arşivleyicisinde saklanmalıdır.</p>
<p>Ağ tarafında IEC 62443-3-3, sistem güvenlik gereksinimlerini ve güvenlik seviyelerini tanımlar; bunlar her varlık için bir hedef seviye belirlemek üzere sistemin bölgeleri (zones) ve kanalları (conduits) aracılığıyla uygulanır <a href="#ref-14" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[14]</a>. Kendi bölgesinde bulunan ve yalnızca üzerinde anlaşılmış etiketleri taşıyan bir kanala sahip bir analizör bu modeli izler; OPC UA bunu uygulama ve kullanıcı kimlik doğrulaması ile imzalı, şifreli mesajlarla destekler <a href="#ref-8" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[8]</a>.</p>
<h2>USTECH analizörlerini kontrol sistemine bağlamak</h2>
<p>USTECH'in <a href="product-prochem.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ProChem</a> yazılımı, USTECH analizörlerinin ölçümlerini gerçek zamanlı gösterir, rapor dışa aktarır ve sonuçları Ethernet tabanlı bir HTTP arayüzü üzerinden tesisin PLC'sine aktarır; ölçümleri <a href="product-proline-2550.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ProLine2550</a> ve <a href="product-proline-17ec.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ProLine17EC</a>, kalibrasyon modellerini ise <a href="product-calix.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">cali<span class="calix-x" style="color: #38b6ff !important;">X</span></a> sağlar. Belirli bir kontrol sistemi için doğru durum eşlemesi ve güncelleme aralığı, kendi prosesinizden alınan numunelerle yürütülen bir fizibilite çalışması sırasında tesisin otomasyon mühendisleriyle birlikte belirlenir.</p>
<div class="blog-post-references">
<h3>Kaynaklar</h3>
<ul>
<li id="ref-1">[1] IEC 62264-1:2013. <em>Enterprise-control system integration &mdash; Part 1: Models and terminology.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/6675" target="_blank" rel="noopener">webstore.iec.ch/en/publication/6675</a></li>
<li id="ref-2">[2] U.S. Food and Drug Administration (2004). <em>Guidance for Industry: PAT &mdash; A Framework for Innovative Pharmaceutical Development, Manufacturing, and Quality Assurance.</em> CDER/CVM/ORA, Rockville, MD. <a href="https://www.fda.gov/regulatory-information/search-fda-guidance-documents/pat-framework-innovative-pharmaceutical-development-manufacturing-and-quality-assurance" target="_blank" rel="noopener">fda.gov/regulatory-information/search-fda-guidance-documents/pat-framework-innovative-pharmaceutical-development-manufacturing-and-quality-assurance</a></li>
<li id="ref-3">[3] IEC 60381-1:1982. <em>Analogue signals for process control systems &mdash; Part 1: Direct current signals.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/1948" target="_blank" rel="noopener">webstore.iec.ch/en/publication/1948</a></li>
<li id="ref-4">[4] ANSI/ISA-50.00.01-1975 (R2012). <em>Compatibility of Analog Signals for Electronic Industrial Process Instruments.</em> ISA, Research Triangle Park, NC. <a href="https://www.isa.org/standards-and-publications/isa-standards/isa-standards-committees/isa50" target="_blank" rel="noopener">isa.org/standards-and-publications/isa-standards/isa-standards-committees/isa50</a></li>
<li id="ref-5">[5] Modbus Organization (2012). <em>MODBUS Application Protocol Specification V1.1b3.</em> Modbus Organization, Hopkinton, MA. <a href="https://modbus.org/specifications" target="_blank" rel="noopener">modbus.org/specifications</a></li>
<li id="ref-6">[6] IEC 61784-2-2:2023. <em>Industrial networks &mdash; Profiles &mdash; Part 2-2: Additional real-time fieldbus profiles based on ISO/IEC/IEEE 8802-3 &mdash; CPF 2.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/83464" target="_blank" rel="noopener">webstore.iec.ch/en/publication/83464</a></li>
<li id="ref-7">[7] IEC 61784-2-3:2023. <em>Industrial networks &mdash; Profiles &mdash; Part 2-3: Additional real-time fieldbus profiles based on ISO/IEC/IEEE 8802-3 &mdash; CPF 3.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/83465" target="_blank" rel="noopener">webstore.iec.ch/en/publication/83465</a></li>
<li id="ref-8">[8] OPC Foundation (2025). <em>OPC 10000-1: OPC Unified Architecture &mdash; Part 1: Overview and Concepts</em>, release 1.05.06 (also published as IEC 62541-1:2025). OPC Foundation, Scottsdale, AZ. <a href="https://reference.opcfoundation.org/Core/Part1/v105/docs/" target="_blank" rel="noopener">reference.opcfoundation.org/Core/Part1/v105/docs/</a></li>
<li id="ref-9">[9] OPC Foundation. <em>OPC 10000-4: OPC Unified Architecture &mdash; Part 4: Services</em>, release 1.05, clauses 5.13.1 (MonitoredItem model) and 7.11 (DataValue). OPC Foundation, Scottsdale, AZ. <a href="https://reference.opcfoundation.org/Core/Part4/v105/docs/7.11" target="_blank" rel="noopener">reference.opcfoundation.org/Core/Part4/v105/docs/7.11</a></li>
<li id="ref-10">[10] NAMUR NE 107 (2017). <em>Self-Monitoring and Diagnosis of Field Devices</em>, edition 2017-04-10. NAMUR, Leverkusen. <a href="https://www.namur.net/en/publications/news-archive/ne-107-has-been-revised.html" target="_blank" rel="noopener">namur.net/en/publications/news-archive/ne-107-has-been-revised.html</a></li>
<li id="ref-11">[11] Wolff, O. (2014). What does the Process Automation understand under Diagnosis? <em>ODVA 2014 Industry Conference &amp; 16th Annual Meeting</em>, Phoenix, AZ. <a href="https://www.odva.org/wp-content/uploads/2022/06/2014_ODVA_Conference_Wolff_Diagnosis_Process_Automation_FINAL.pdf" target="_blank" rel="noopener">odva.org/wp-content/uploads/2022/06/2014_ODVA_Conference_Wolff_Diagnosis_Process_Automation_FINAL.pdf</a></li>
<li id="ref-12">[12] Griesing-Scheiwe, F., Shardt, Y.A.W., P&eacute;rez-Z&uacute;&ntilde;iga, G., Yang, X. (2020). Soft sensor design for variable time delay and variable sampling time. <em>Journal of Process Control</em>, 92, 310&ndash;318. <a href="https://doi.org/10.1016/j.jprocont.2020.07.001" target="_blank" rel="noopener">doi:10.1016/j.jprocont.2020.07.001</a></li>
<li id="ref-13">[13] IEC 62682:2022. <em>Management of alarm systems for the process industries.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/65543" target="_blank" rel="noopener">webstore.iec.ch/en/publication/65543</a></li>
<li id="ref-14">[14] IEC 62443-3-3:2013. <em>Industrial communication networks &mdash; Network and system security &mdash; Part 3-3: System security requirements and security levels.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/7033" target="_blank" rel="noopener">webstore.iec.ch/en/publication/7033</a></li>
</ul>
</div>
</div>
<!-- Contact CTA (form kaldirildi 23.10.2026) -->
<div class="lead-capture-card" style="margin-top: 4rem; position: relative; overflow: hidden; background: url('../images/report-bg.webp?v=1.0.5') center/cover no-repeat; border: 1px solid var(--border-color); border-radius: 12px; padding: 2.5rem; text-align: center; box-shadow: var(--shadow-sm);"><div style="position: absolute; top: 0; left: 0; width: 100%; height: 100%; background: rgba(10, 11, 16, 0.82); z-index: 0;"></div><div style="position: relative; z-index: 1; margin-bottom: 1.25rem; display: inline-block; background: #ffffff; padding: 0.5rem 1rem; border-radius: 12px; box-shadow: 0 6px 20px rgba(0, 0, 0, 0.3);"><img src="../images/logo.svg?v=1.0.5" alt="USTECH Innovations Logo" style="height: 110px; width: auto; display: block;" loading="lazy" decoding="async"></div>
<h3 style="position: relative; z-index: 1; font-family: var(--font-title); font-size: 1.5rem; margin-bottom: 0.75rem; color: #ffffff; letter-spacing: -0.5px;">Bu uygulamayı kendi prosesiniz için değerlendirin</h3>
<p style="position: relative; z-index: 1; color: rgba(255,255,255,0.8); font-size: 0.95rem; margin-bottom: 1.5rem; line-height: 1.6; max-width: 600px; margin-left: auto; margin-right: auto;">Uygulama ekibimiz yöntemi anlatabilir, destekleyici literatürü paylaşabilir ve prosesinize nasıl uygulanabileceğini sizinle görüşebilir.</p>
<a href="contact.html" class="btn btn-primary" style="position: relative; z-index: 1; display: inline-block; padding: 0.75rem 1.5rem; font-size: 0.95rem;">Bize Ulaşın</a>
</div>
<!-- Read Next Section -->
<div style="margin-top: 5rem; border-top: 1px solid var(--border-color); padding-top: 3rem;">
<h3 style="font-family: var(--font-title); font-size: 1.5rem; margin-bottom: 2rem; color: var(--accent-black);">Sonrakini Oku</h3>
<div class="grid grid-2" style="gap: 1.5rem;">
<!-- 5 Questions Before Buying Card -->
<div class="card" onclick="window.location.href='blog-5-questions-buying-ftnir.html';" style="cursor: pointer; padding: 0; overflow: hidden; display: flex; flex-direction: column; height: 100%;">
<img alt="Hat İçi NIR Analizörü Satın Almadan Önce Sorulması Gereken 5 Soru" decoding="async" loading="lazy" src="../images/blog_buying_guide.webp?v=1.0.5" style="width: 100%; height: 180px; object-fit: cover; border-bottom: 1px solid var(--border-color);"/>
<div style="padding: 1.75rem; display: flex; flex-direction: column; flex-grow: 1;">
<span style="font-size: 0.75rem; font-weight: bold; color: var(--accent-grey); margin-bottom: 0.5rem; display: block;">REHBER</span>
<h4 style="font-size: 1.15rem; margin-bottom: 0.75rem; line-height: 1.3; margin-top: 0;"><a href="blog-5-questions-buying-ftnir.html" style="color: var(--accent-black); text-decoration: none;">Hat İçi NIR Analizörü Satın Almadan Önce Sorulması Gereken 5 Soru</a></h4>
<p style="font-size: 0.85rem; color: var(--text-secondary); margin-bottom: 1.5rem; flex-grow: 1; line-height: 1.5;">Hat içi bir NIR analizörü satın alırken markadan bağımsız bir kontrol listesi: ölçülebilirlik ve doğruluk, numune arayüzü, kalibrasyonun sahipliği, veri entegrasyonu ve yaşam döngüsü boyunca validasyon.</p>
<a class="btn-text" href="blog-5-questions-buying-ftnir.html" style="font-size: 0.85rem; align-self: flex-start; margin-top: auto;">Rehberi Okuyun</a>
</div>
</div>
<!-- NIR vs FT-NIR Card -->
<div class="card" onclick="window.location.href='blog-nir-vs-ftnir.html';" style="cursor: pointer; padding: 0; overflow: hidden; display: flex; flex-direction: column; height: 100%;">
<img alt="NIR vs FT-NIR: What's the Difference" decoding="async" loading="lazy" src="../images/blog_nir_vs_ftnir.webp?v=1.0.5" style="width: 100%; height: 180px; object-fit: cover; border-bottom: 1px solid var(--border-color);"/>
<div style="padding: 1.75rem; display: flex; flex-direction: column; flex-grow: 1;">
<span style="font-size: 0.75rem; font-weight: bold; color: var(--accent-grey); margin-bottom: 0.5rem; display: block;">REHBER</span>
<h4 style="font-size: 1.15rem; margin-bottom: 0.75rem; line-height: 1.3; margin-top: 0;"><a href="blog-nir-vs-ftnir.html" style="color: var(--accent-black); text-decoration: none;">NIR ve FT-NIR: Fark Nedir?</a></h4>
<p style="font-size: 0.85rem; color: var(--text-secondary); margin-bottom: 1.5rem; flex-grow: 1; line-height: 1.5;">Taramalı ızgaralı, diyot dizili ve Fourier dönüşümlü NIR analizörleri spektrumu nasıl üretir, verim (throughput), çoğullama ve dalga boyu ekseni avantajları gerçekte ne kazandırır ve hat içi bir uygulamada hangi ödünleşimler belirleyicidir.</p>
<a class="btn-text" href="blog-nir-vs-ftnir.html" style="font-size: 0.85rem; align-self: flex-start; margin-top: auto;">Rehberi Okuyun</a>
</div>
</div>
</div>
</div>
</article>
</main>
<!-- Footer -->
<footer>
<div class="footer-grid footer-4">
<!-- Left: Industries + Products -->
<div class="footer-left">
                <div class="footer-links-col footer-col-ind">
                    <h4>Sektörler</h4>
                    <ul class="footer-links">
                        <li><a href="industry-food-feed.html">Gıda ve Yem</a></li>
                        <li><a href="industry-dairy.html">Süt ve Süt Ürünleri</a></li>
                        <li><a href="industry-chemical-pharma.html">Kimya ve İlaç</a></li>
                    </ul>
                </div>
                <div class="footer-links-col footer-col-prod">
                    <h4>Ürünler</h4>
                    <ul class="footer-links">
                        <li><a href="products-devices.html">Cihazlar</a></li>
                        <li><a href="products-software.html">Yazılım</a></li>
                        <li><a href="products-portal.html">Portal</a></li>
                        <li><a href="products-calibration-models.html">Kalibrasyon Modelleri</a></li>
                    </ul>
                </div>
                <div class="footer-links-col footer-col-know">
                    <h4>Bilgi Bankası</h4>
                    <ul class="footer-links">
                        <li><a href="knowledge-technology.html">Teknoloji</a></li>
                        <li><a href="knowledge-blogs.html">Bloglar</a></li>
                        <li><a href="faq.html">SSS</a></li>
                    </ul>
                </div>
                <div class="footer-links-col footer-col-comp">
                    <h4>Şirket</h4>
                    <ul class="footer-links">
                        <li><a href="about.html">Hakkımızda</a></li>
                        <li><a href="contact.html">İletişim</a></li>
                    </ul>
                </div>
            </div>
<!-- Center: Logo -->
<div class="footer-logo-center">
<a class="logo" href="index.html"><img alt="USTECH Innovations logosu" decoding="async" fetchpriority="high" src="../images/logo.svg?v=1.0.5" style="height: 58px; width: auto;"/></a>
<p>2023'ten beri yüksek hassasiyetli analitik spektroskopi cihazları ve yazılım çözümleri sunuyoruz.</p>
</div>
<!-- Right: Contact -->
<div class="footer-links-col">
<h4>İletişim</h4>
<p style="color: var(--text-muted); font-size: 0.9rem; margin-bottom: 0.5rem;">600 Park Offices Dr Ste 300, Durham, NC 27713</p>

<p style="color: var(--text-muted); font-size: 0.9rem; margin-bottom: 1rem;">E-posta: <a href="mailto:info@ustechinnovations.com" style="color: inherit; text-decoration: none;">info@ustechinnovations.com</a></p>
<p style="color: var(--text-muted); font-size: 0.85rem; margin-bottom: 0.5rem; font-weight: 600;">Bizi takip edin:</p>
<div class="footer-socials" style="display: flex; gap: 0.75rem; margin-top: 0; ">
<a aria-label="LinkedIn" class="social-link" href="https://www.linkedin.com/company/ustech-innovations-llc/about/" rel="noopener noreferrer" target="_blank">
<svg fill="none" height="18" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="18">
<path d="M16 8a6 6 0 0 1 6 6v7h-4v-7a2 2 0 0 0-2-2 2 2 0 0 0-2 2v7h-4v-7a6 6 0 0 1 6-6z"></path>
<rect height="12" width="4" x="2" y="9"></rect>
<circle cx="4" cy="4" r="2"></circle>
</svg>
</a>
</div>
</div>
</div>
<div class="footer-bottom">
<p>© 2026 USTECH Innovations LLC. Tüm hakları saklıdır. | <a href="privacy-policy.html" style="color: var(--text-muted);">Gizlilik Politikası</a> | <a href="terms-of-service.html" style="color: var(--text-muted);">Kullanım Koşulları</a></p>
<p>Bilimsel ve endüstriyel hassasiyet için tasarlandı.</p>
</div>
</footer>
<script src="../app.js?v=1.0.28"></script>
</body>
</html>