<!DOCTYPE html>

<html lang="zh">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<meta content="#ffffff" name="theme-color"/>
<meta content="在线 NIR 结果的集成方式：从电流环到 OPC UA 的现场协议、“数值—状态—时间戳”记录、延迟的来源，以及报警、历史数据库和网络安全的处理方式。" name="description"/>
<meta content="FT-NIR PLC 集成、NIR 分析仪 SCADA、在线分析仪自动化、过程 NIR 以太网" name="keywords"/>
<title>近红外分析仪如何与PLC和SCADA系统集成：实用概述 | USTECH Innovations</title>
<link href="../index.css?v=1.2.1" rel="stylesheet"/>
<link href="https://www.ustechinnovations.com/zh/blog-plc-scada-integration.html" rel="canonical"/>
<link rel="alternate" hreflang="x-default" href="https://www.ustechinnovations.com/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="en" href="https://www.ustechinnovations.com/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="tr" href="https://www.ustechinnovations.com/tr/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="fr" href="https://www.ustechinnovations.com/fr/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="de" href="https://www.ustechinnovations.com/de/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="es" href="https://www.ustechinnovations.com/es/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="ar" href="https://www.ustechinnovations.com/ar/blog-plc-scada-integration.html" />
<link rel="alternate" hreflang="zh" href="https://www.ustechinnovations.com/zh/blog-plc-scada-integration.html" />
<!-- Organization + WebSite Schema -->
<script type="application/ld+json">{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "Organization", "legalName": "USTECH Innovations LLC",
      "@id": "https://www.ustechinnovations.com/#org",
      "name": "USTECH Innovations",
      "url": "https://www.ustechinnovations.com/",
      "logo": "https://www.ustechinnovations.com/images/logo.svg",
      "description": "食品、饲料、乳制品和化工生产过程的在线及线旁 NIR 和 FT-NIR 分析仪、化学计量学软件及定标模型制造商。",
      "foundingDate": "2023",
      "address": {
        "@type": "PostalAddress",
        "streetAddress": "600 Park Offices Dr Ste 300",
        "addressLocality": "Durham",
        "addressRegion": "NC",
        "postalCode": "27713",
        "addressCountry": "US"
      },
      "contactPoint": {
        "@type": "ContactPoint", "areaServed": "Worldwide", "availableLanguage": ["English", "Turkish", "French", "German", "Spanish", "Arabic", "Chinese"],
        "email": "info@ustechinnovations.com",
        "contactType": "sales"
      },
      "sameAs": [
        "https://www.linkedin.com/company/ustech-innovations-llc/"
      ]
    },
    {
      "@type": "WebSite", "inLanguage": "zh",
      "@id": "https://www.ustechinnovations.com/#website",
      "url": "https://www.ustechinnovations.com/",
      "name": "USTECH Innovations",
      "publisher": {
        "@id": "https://www.ustechinnovations.com/#org"
      }
    }
  ]
}</script>
<!-- BlogPosting Schema -->
<script type="application/ld+json">{
  "@context": "https://schema.org",
  "@type": "BlogPosting", "inLanguage": "zh",
  "headline": "近红外分析仪如何与PLC和SCADA系统集成：实用概述",
  "description": "在线 NIR 结果的集成方式：从电流环到 OPC UA 的现场协议、“数值—状态—时间戳”记录、延迟的来源，以及报警、历史数据库和网络安全的处理方式。",
  "url": "https://www.ustechinnovations.com/zh/blog-plc-scada-integration.html",
  "datePublished": "2026-07-10",
  "dateModified": "2026-10-27",
  "author": {
    "@type": "Organization", "legalName": "USTECH Innovations LLC",
    "name": "USTECH Innovations",
    "@id": "https://www.ustechinnovations.com/#org"
  },
  "publisher": {
    "@id": "https://www.ustechinnovations.com/#org"
  },
  "image": "https://www.ustechinnovations.com/images/blog_plc_scada.webp"
}</script>
<!-- BreadcrumbList Schema -->
<script type="application/ld+json">{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "首页",
      "item": "https://www.ustechinnovations.com/zh/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "知识中心",
      "item": "https://www.ustechinnovations.com/zh/knowledge.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "博客文章",
      "item": "https://www.ustechinnovations.com/zh/knowledge-blogs.html"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "FT-NIR 分析仪如何与 PLC 集成..."
    }
  ]
}</script>
<link href="../favicon.svg" rel="icon" type="image/svg+xml"/>
<link href="../favicon.ico" rel="icon" type="image/x-icon"/>
<link href="../favicon-32x32.png" rel="icon" sizes="32x32" type="image/png"/>
<link href="../favicon-16x16.png" rel="icon" sizes="16x16" type="image/png"/>
<link href="../apple-touch-icon.png" rel="apple-touch-icon" sizes="180x180"/>
<meta content="article" property="og:type"/>
<meta content="USTECH Innovations" property="og:site_name"/>
<meta content="近红外分析仪如何与PLC和SCADA系统集成：实用概述 | USTECH Innovations" property="og:title"/>
<meta content="在线 NIR 结果的集成方式：从电流环到 OPC UA 的现场协议、“数值—状态—时间戳”记录、延迟的来源，以及报警、历史数据库和网络安全的处理方式。" property="og:description"/>
<meta content="https://www.ustechinnovations.com/zh/blog-plc-scada-integration.html" property="og:url"/>
<meta content="https://www.ustechinnovations.com/images/og/blog-plc-scada-integration.jpg" property="og:image"/>
<meta content="1200" property="og:image:width"/>
<meta content="630" property="og:image:height"/>
<meta content="近红外分析仪如何与PLC和SCADA系统集成：实用概述 | USTECH Innovations" property="og:image:alt"/>
<meta content="zh_CN" property="og:locale"/>
<meta content="en_US" property="og:locale:alternate"/>
<meta content="tr_TR" property="og:locale:alternate"/>
<meta content="fr_FR" property="og:locale:alternate"/>
<meta content="de_DE" property="og:locale:alternate"/>
<meta content="es_ES" property="og:locale:alternate"/>
<meta content="ar_SA" property="og:locale:alternate"/>
<meta content="summary_large_image" name="twitter:card"/>
<meta content="近红外分析仪如何与PLC和SCADA系统集成：实用概述 | USTECH Innovations" name="twitter:title"/>
<meta content="在线 NIR 结果的集成方式：从电流环到 OPC UA 的现场协议、“数值—状态—时间戳”记录、延迟的来源，以及报警、历史数据库和网络安全的处理方式。" name="twitter:description"/>
<meta content="https://www.ustechinnovations.com/images/og/blog-plc-scada-integration.jpg" name="twitter:image"/>
<link href="../site.webmanifest" rel="manifest"/>
</head>
<body>
<!-- Header / Navigation -->
<header>
<div class="nav-container">
<a class="logo" href="index.html"><img alt="USTECH Innovations 标志" decoding="async" fetchpriority="high" src="../images/logo.svg?v=1.0.5" style="width: auto;"/></a>
<button aria-label="切换导航" class="nav-toggle">
<span></span>
<span></span>
<span></span>
</button>
<ul class="nav-links">
<li><a class="nav-link" href="index.html">首页</a></li>
<li class="nav-item has-dropdown">
<a class="nav-link" href="industries.html">行业应用 <span style="font-size: 0.7rem; margin-left: 2px;">▼</span></a>
<div class="dropdown-menu">
<a class="dropdown-item" href="industry-food-feed.html">食品与饲料</a>
<a class="dropdown-item" href="industry-dairy.html">乳制品</a>
<a class="dropdown-item" href="industry-chemical-pharma.html">化工与制药</a>
</div>
</li>
<li class="nav-item has-dropdown">
<a class="nav-link" href="products.html">产品中心 <span style="font-size: 0.7rem; margin-left: 2px;">▼</span></a>
<div class="dropdown-menu">
<a class="dropdown-item" href="products-devices.html">硬件设备</a>
<a class="dropdown-item" href="products-software.html">软件系统</a>
<a class="dropdown-item" href="products-portal.html">云端门户</a>
<a class="dropdown-item" href="products-calibration-models.html">校准模型</a>
</div>
</li>
<li class="nav-item has-dropdown">
<a class="nav-link" href="knowledge.html">知识中心 <span style="font-size: 0.7rem; margin-left: 2px;">▼</span></a>
<div class="dropdown-menu">
<a class="dropdown-item" href="knowledge-technology.html">核心技术</a>
<a class="dropdown-item" href="knowledge-blogs.html">技术博客</a>
</div>
</li>
<li><a class="nav-link" href="about.html">关于我们</a></li>
<li><a class="nav-link" href="contact.html">联系我们</a></li>
<li><a class="nav-link" href="faq.html">常见问题</a></li>
<li class="nav-item has-dropdown">
<a class="nav-link lang-toggle" href="#" onclick="return false;" style="display: flex; align-items: center; padding: 0.25rem 0;">
<span class="lang-flag-circle" data-lang="zh" style="display: inline-flex; align-items: center; justify-content: center; width: 28px; height: 19px; border-radius: 3.5px; cursor: pointer; transition: all 0.2s ease; overflow: hidden;">
<svg height="100%" preserveaspectratio="xMidYMid slice" viewbox="0 0 30 20" width="100%"><rect fill="#DE2910" height="20" width="30"></rect><polygon fill="#FFDE00" points="5,2 6.2,5.7 10,5.7 6.9,8 8.1,11.7 5,9.4 1.9,11.7 3.1,8 0,5.7 3.8,5.7"></polygon><g transform="translate(10,2) rotate(23)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g><g transform="translate(12,4) rotate(45)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g><g transform="translate(12,7) rotate(0)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g><g transform="translate(10,9) rotate(-20)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g></svg>
</span>
</a>
<div class="dropdown-menu">
<a class="dropdown-item lang-option" data-lang="en" href="../blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 60 30" width="24"><path d="M0,0 v30 h60 v-30 z" fill="#012169"></path><path d="M0,0 L60,30 M60,0 L0,30" stroke="#fff" stroke-width="6"></path><path d="M0,0 L20,10 M40,20 L60,30" stroke="#C8102E" stroke-width="4"></path><path d="M60,0 L40,10 M20,20 L0,30" stroke="#C8102E" stroke-width="4"></path><path d="M30,0 v30 M0,15 h60" stroke="#fff" stroke-width="10"></path><path d="M30,0 v30 M0,15 h60" stroke="#C8102E" stroke-width="6"></path></svg>
                            English
                        </a>
<a class="dropdown-item lang-option" data-lang="tr" href="../tr/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#E30A17" height="20" width="30"></rect><circle cx="14.5" cy="10" fill="#fff" r="6"></circle><circle cx="16" cy="10" fill="#E30A17" r="4.8"></circle><g transform="translate(20,10) rotate(33)"><polygon fill="#fff" points="0,-3.5 0.8,-1 3.3,-1 1.3,0.4 2,2.8 0,1.2 -2,2.8 -1.3,0.4 -3.3,-1 -0.8,-1"></polygon></g></svg>
                            Türkçe
                        </a>
<a class="dropdown-item lang-option" data-lang="de" href="../de/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 5 3" width="24"><rect fill="#000" height="1" width="5"></rect><rect fill="#DD0000" height="1" width="5" y="1"></rect><rect fill="#FFCC00" height="1" width="5" y="2"></rect></svg>
                            Deutsch
                        </a>
<a class="dropdown-item lang-option" data-lang="fr" href="../fr/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#002395" height="20" width="10"></rect><rect fill="#fff" height="20" width="10" x="10"></rect><rect fill="#ED2939" height="20" width="10" x="20"></rect></svg>
                            Français
                        </a>
<a class="dropdown-item lang-option" data-lang="es" href="../es/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#AA151B" height="5" width="30"></rect><rect fill="#F1BF00" height="10" width="30" y="5"></rect><rect fill="#AA151B" height="5" width="30" y="15"></rect><g transform="translate(10,10)"><rect fill="#AA151B" height="4.5" rx="0.3" stroke="#7B2D26" stroke-width="0.2" width="4" x="-2" y="-3.5"></rect><rect fill="#F1BF00" height="1.8" rx="0.15" width="1.2" x="-1.5" y="-3"></rect><rect fill="#fff" height="1.8" rx="0.15" width="1.2" x="0.3" y="-3"></rect><rect fill="#fff" height="1.5" rx="0.15" width="1.2" x="-1.5" y="-0.8"></rect><rect fill="#F1BF00" height="1.5" rx="0.15" width="1.2" x="0.3" y="-0.8"></rect><line stroke="#7B2D26" stroke-width="0.4" x1="-3" x2="-3" y1="-3.5" y2="2"></line><line stroke="#7B2D26" stroke-width="0.4" x1="3" x2="3" y1="-3.5" y2="2"></line><ellipse cx="-3" cy="-3.8" fill="#7B2D26" rx="0.6" ry="0.5"></ellipse><ellipse cx="3" cy="-3.8" fill="#7B2D26" rx="0.6" ry="0.5"></ellipse><path d="M-2,-3.5 Q0,-5.5 2,-3.5" fill="none" stroke="#AA151B" stroke-width="0.5"></path></g></svg>
                            Español
                        </a>
<a class="dropdown-item lang-option" data-lang="ar" href="../ar/blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#006C35" height="20" width="30"></rect><path d="M6,13.5 L24,13.5 M22,11.5 L24.5,13.5 L22,15.5 M7.5,12 L7.5,15" fill="none" stroke="#fff" stroke-linecap="round" stroke-width="0.9"></path><text fill="#fff" font-family="sans-serif" font-size="4.5" font-weight="bold" letter-spacing="0.5" text-anchor="middle" x="15" y="9.5">العربية</text></svg>
                            العربية
                        </a>
<a class="dropdown-item lang-option" data-lang="zh" href="blog-plc-scada-integration.html" style="display: flex; align-items: center; gap: 0.65rem;">
<svg height="16" preserveaspectratio="xMidYMid slice" style="border-radius: 3px; flex-shrink: 0; box-shadow: 0 1px 3px rgba(0,0,0,0.12);" viewbox="0 0 30 20" width="24"><rect fill="#DE2910" height="20" width="30"></rect><polygon fill="#FFDE00" points="5,2 6.2,5.7 10,5.7 6.9,8 8.1,11.7 5,9.4 1.9,11.7 3.1,8 0,5.7 3.8,5.7"></polygon><g transform="translate(10,2) rotate(23)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g><g transform="translate(12,4) rotate(45)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g><g transform="translate(12,7) rotate(0)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g><g transform="translate(10,9) rotate(-20)"><polygon fill="#FFDE00" points="0,-1 0.3,-0.3 1,-0.3 0.5,0.1 0.7,0.8 0,0.4 -0.7,0.8 -0.5,0.1 -1,-0.3 -0.3,-0.3"></polygon></g></svg>
                            简体中文
                        </a>
</div>
</li>
</ul>
</div>
</header>
<main class="main-content">
<article class="blog-post-container">
<a class="blog-back-link" href="knowledge-blogs.html">← 返回所有博客与技术文章</a>
<img alt="近红外分析仪如何与PLC和SCADA系统集成：实用概述" class="blog-post-banner" decoding="async" fetchpriority="high" src="../images/blog_plc_scada.webp?v=1.0.5"/>
<div class="blog-post-header">
<span class="blog-post-meta">指南 — 2026年7月10日 — 4 分钟阅读</span>
<h1 class="blog-post-title">近红外分析仪如何与PLC和SCADA系统集成：实用概述</h1>
<p style="color: var(--text-secondary); font-size: 1.2rem; line-height: 1.6;">哪些协议将近红外分析仪的结果传入工厂控制系统，在 PLC 据以动作之前结果记录必须包含哪些内容，延迟从何而来，以及报警、历史数据库和网络安全如何处理，并附相关标准与文献。</p>
</div>
<div class="blog-post-content">
<h2>分析仪在自动化层级中的位置</h2>
<p>在线 NIR 分析仪产生的组成数值，只有送达据以动作的系统时才对控制有用。IEC 62264-1（ISA-95）按层级描述这一接口：第 1 至第 3 层构成制造运行与控制域，第 3 层为制造运行管理，第 4 层为企业域<a href="#ref-1" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[1]</a>。FDA 的 PAT 指南指出，过程分析仪通常产生大量数据，便捷而安全地访问这些数据对实时控制和质量保证十分重要，且测得的质量属性可用于驱动前馈或反馈控制<a href="#ref-2" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[2]</a>。这一点在<a href="industry-chemical-pharma.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">化工与制药行业</a>及其他行业都很重要；闭环 PID 计量另见<a href="blog-opc-ua-dosing-valves.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">专门指南</a>。</p>
<h2>协议：从电流环到 OPC UA</h2>
<p>最古老的途径是 IEC 60381-1 规定的模拟直流信号<a href="#ref-3" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[3]</a>，ISA-50.00.01 规定以 4&ndash;20 mA 作为信号范围<a href="#ref-4" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[4]</a>。所有 PLC 都能接收这种信号，但多参数分析仪需要每个参数一个回路，而且信号不携带状态字或时间戳。Modbus 是一种请求/应答式客户端/服务器协议，其服务器提供离散输入、线圈、输入寄存器和保持寄存器，寄存器为 16 位字；在 TCP/IP 上使用 502 端口<a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>。因此，一个浮点结果要占用不止一个寄存器；又由于规范未定义时间戳或质量字段，状态必须由集成方映射到另外的寄存器中<a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>。</p>
<p>EtherNet/IP 和 PROFINET 是周期性实时以太网系统，在 IEC 行规标准中分属通信行规族 2（CIP）和族 3（PROFIBUS &amp; PROFINET）<a href="#ref-6" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[6]</a><a href="#ref-7" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[7]</a>；它们适合需要以 I/O 设备身份出现在控制器扫描周期中的分析仪。OPC UA（IEC 62541）是一项与平台无关的标准，其服务器提供由类型化节点构成的地址空间，具备读取、写入以及订阅数据变化、事件和报警的服务，并内置身份认证、消息完整性与机密性保护<a href="#ref-8" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[8]</a>。它是通往 SCADA、MES 和历史数据库的常用途径。</p>
<h2>结果记录：数值、状态、时间戳</h2>
<p>只有携带三项内容的结果才能安全地据以动作。OPC UA 将其规范化为 DataValue：数值；严重程度为 Good、Uncertain 或 Bad 的 StatusCode；以及由源头设置、经中间服务器原样传递的 SourceTimestamp<a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>。状态说明 PLC 能否使用该数值；时间戳说明物料是何时测量的。</p>
<p>关于设备健康状况，NAMUR NE 107 描述了标准化的状态信号、其符号及优先级<a href="#ref-10" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[10]</a>：故障、功能检查、超出规格和需要维护<a href="#ref-11" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[11]</a>。这些信号必须以状态字的形式与每个数值并列提供：使用 Modbus 时须专门设计这一映射<a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>；使用 OPC UA 时 StatusCode 虽已存在，但须由分析仪软件进行设置<a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>。</p>
<h2>延迟：测量、采样与发布</h2>
<p>延迟是光谱采集、模型计算和通信三者之和。在 OPC UA 中，通信部分由服务器检查数据源的采样间隔和通知下发的发布间隔决定；规范指出，数据源更新周期若不同步且较慢，还会带来额外延迟<a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>。在 Modbus 中与之对应的是客户端的轮询周期<a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>。因此，分析仪数值到达较晚且间隔不定；Griesing-Scheiwe 等表明，假定延迟和采样时间恒定的估计器在二者变化时可能失稳<a href="#ref-12" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[12]</a>。由此得出三点实践要求：</p>
<ul>
<li>使轮询或发布与分析仪周期相匹配。读取速度快于分析仪产生结果的速度，只会重复读取同一数值；标识新测量的是源时间戳，而不是轮询<a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a>。</li>
<li>每个数值都附带状态传输。当状态为 Bad 或 Uncertain，或设备报告故障时，PLC 应保持上一个有效值或切换到规定的模式<a href="#ref-9" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[9]</a><a href="#ref-11" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[11]</a>。</li>
<li>将标度、单位和数据类型形成文档。Modbus 寄存器不携带这些信息，因此必须在接口规范中加以规定<a href="#ref-5" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[5]</a>。</li>
</ul>
<h2>报警、历史数据库与网络安全</h2>
<p>IEC 62682 规定了流程工业报警系统的管理原则，将报警历史记录和绩效指标纳入报警系统的组成部分，并将其目的定义为向操作人员通报需要响应的异常状况<a href="#ref-13" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[13]</a>。因此，分析仪的组成限值应与工厂其他报警一并进行合理化，结果应连同状态和时间戳存入工厂历史数据库，这与 ISA-95 第 3 层的功能<a href="#ref-1" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[1]</a>以及 PAT 指南关于批记录的要求<a href="#ref-2" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[2]</a>相一致。</p>
<p>在网络方面，IEC 62443-3-3 定义了系统安全要求和安全等级，并通过系统的区域与管道加以实施，为每项资产设定目标等级<a href="#ref-14" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[14]</a>。将分析仪置于独立区域、仅经由传输约定标签的管道与外界相连，正符合这一模型；OPC UA 以应用程序与用户认证以及签名、加密的消息为其提供支持<a href="#ref-8" style="font-size: 0.75em; vertical-align: super; line-height: 0; text-decoration: none; color: var(--accent-gold-text); font-weight: 600; margin-left: 0.1em;">[8]</a>。</p>
<h2>将 USTECH 分析仪接入控制系统</h2>
<p>USTECH 的 <a href="product-prochem.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ProChem</a> 软件实时显示 USTECH 分析仪的测量结果，导出报告，并通过基于以太网的 HTTP 接口将结果传送至工厂 PLC；测量由 <a href="product-proline-2550.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ProLine2550</a> 和 <a href="product-proline-17ec.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">ProLine17EC</a> 提供，定标模型由 <a href="product-calix.html" style="color: var(--accent-gold-text); text-decoration: underline; font-weight: 500;">cali<span class="calix-x" style="color: #38b6ff !important;">X</span></a> 提供。针对特定控制系统的合适状态映射和更新间隔，将在用贵方自身工艺样品开展的可行性研究中与工厂自动化工程师共同确定。</p>
<div class="blog-post-references">
<h3>参考文献</h3>
<ul>
<li id="ref-1">[1] IEC 62264-1:2013. <em>Enterprise-control system integration &mdash; Part 1: Models and terminology.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/6675" target="_blank" rel="noopener">webstore.iec.ch/en/publication/6675</a></li>
<li id="ref-2">[2] U.S. Food and Drug Administration (2004). <em>Guidance for Industry: PAT &mdash; A Framework for Innovative Pharmaceutical Development, Manufacturing, and Quality Assurance.</em> CDER/CVM/ORA, Rockville, MD. <a href="https://www.fda.gov/regulatory-information/search-fda-guidance-documents/pat-framework-innovative-pharmaceutical-development-manufacturing-and-quality-assurance" target="_blank" rel="noopener">fda.gov/regulatory-information/search-fda-guidance-documents/pat-framework-innovative-pharmaceutical-development-manufacturing-and-quality-assurance</a></li>
<li id="ref-3">[3] IEC 60381-1:1982. <em>Analogue signals for process control systems &mdash; Part 1: Direct current signals.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/1948" target="_blank" rel="noopener">webstore.iec.ch/en/publication/1948</a></li>
<li id="ref-4">[4] ANSI/ISA-50.00.01-1975 (R2012). <em>Compatibility of Analog Signals for Electronic Industrial Process Instruments.</em> ISA, Research Triangle Park, NC. <a href="https://www.isa.org/standards-and-publications/isa-standards/isa-standards-committees/isa50" target="_blank" rel="noopener">isa.org/standards-and-publications/isa-standards/isa-standards-committees/isa50</a></li>
<li id="ref-5">[5] Modbus Organization (2012). <em>MODBUS Application Protocol Specification V1.1b3.</em> Modbus Organization, Hopkinton, MA. <a href="https://modbus.org/specifications" target="_blank" rel="noopener">modbus.org/specifications</a></li>
<li id="ref-6">[6] IEC 61784-2-2:2023. <em>Industrial networks &mdash; Profiles &mdash; Part 2-2: Additional real-time fieldbus profiles based on ISO/IEC/IEEE 8802-3 &mdash; CPF 2.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/83464" target="_blank" rel="noopener">webstore.iec.ch/en/publication/83464</a></li>
<li id="ref-7">[7] IEC 61784-2-3:2023. <em>Industrial networks &mdash; Profiles &mdash; Part 2-3: Additional real-time fieldbus profiles based on ISO/IEC/IEEE 8802-3 &mdash; CPF 3.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/83465" target="_blank" rel="noopener">webstore.iec.ch/en/publication/83465</a></li>
<li id="ref-8">[8] OPC Foundation (2025). <em>OPC 10000-1: OPC Unified Architecture &mdash; Part 1: Overview and Concepts</em>, release 1.05.06 (also published as IEC 62541-1:2025). OPC Foundation, Scottsdale, AZ. <a href="https://reference.opcfoundation.org/Core/Part1/v105/docs/" target="_blank" rel="noopener">reference.opcfoundation.org/Core/Part1/v105/docs/</a></li>
<li id="ref-9">[9] OPC Foundation. <em>OPC 10000-4: OPC Unified Architecture &mdash; Part 4: Services</em>, release 1.05, clauses 5.13.1 (MonitoredItem model) and 7.11 (DataValue). OPC Foundation, Scottsdale, AZ. <a href="https://reference.opcfoundation.org/Core/Part4/v105/docs/7.11" target="_blank" rel="noopener">reference.opcfoundation.org/Core/Part4/v105/docs/7.11</a></li>
<li id="ref-10">[10] NAMUR NE 107 (2017). <em>Self-Monitoring and Diagnosis of Field Devices</em>, edition 2017-04-10. NAMUR, Leverkusen. <a href="https://www.namur.net/en/publications/news-archive/ne-107-has-been-revised.html" target="_blank" rel="noopener">namur.net/en/publications/news-archive/ne-107-has-been-revised.html</a></li>
<li id="ref-11">[11] Wolff, O. (2014). What does the Process Automation understand under Diagnosis? <em>ODVA 2014 Industry Conference &amp; 16th Annual Meeting</em>, Phoenix, AZ. <a href="https://www.odva.org/wp-content/uploads/2022/06/2014_ODVA_Conference_Wolff_Diagnosis_Process_Automation_FINAL.pdf" target="_blank" rel="noopener">odva.org/wp-content/uploads/2022/06/2014_ODVA_Conference_Wolff_Diagnosis_Process_Automation_FINAL.pdf</a></li>
<li id="ref-12">[12] Griesing-Scheiwe, F., Shardt, Y.A.W., P&eacute;rez-Z&uacute;&ntilde;iga, G., Yang, X. (2020). Soft sensor design for variable time delay and variable sampling time. <em>Journal of Process Control</em>, 92, 310&ndash;318. <a href="https://doi.org/10.1016/j.jprocont.2020.07.001" target="_blank" rel="noopener">doi:10.1016/j.jprocont.2020.07.001</a></li>
<li id="ref-13">[13] IEC 62682:2022. <em>Management of alarm systems for the process industries.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/65543" target="_blank" rel="noopener">webstore.iec.ch/en/publication/65543</a></li>
<li id="ref-14">[14] IEC 62443-3-3:2013. <em>Industrial communication networks &mdash; Network and system security &mdash; Part 3-3: System security requirements and security levels.</em> IEC, Geneva. <a href="https://webstore.iec.ch/en/publication/7033" target="_blank" rel="noopener">webstore.iec.ch/en/publication/7033</a></li>
</ul>
</div>
</div>
<!-- Contact CTA (form kaldirildi 23.10.2026) -->
<div class="lead-capture-card" style="margin-top: 4rem; position: relative; overflow: hidden; background: url('../images/report-bg.webp?v=1.0.5') center/cover no-repeat; border: 1px solid var(--border-color); border-radius: 12px; padding: 2.5rem; text-align: center; box-shadow: var(--shadow-sm);"><div style="position: absolute; top: 0; left: 0; width: 100%; height: 100%; background: rgba(10, 11, 16, 0.82); z-index: 0;"></div><div style="position: relative; z-index: 1; margin-bottom: 1.25rem; display: inline-block; background: #ffffff; padding: 0.5rem 1rem; border-radius: 12px; box-shadow: 0 6px 20px rgba(0, 0, 0, 0.3);"><img src="../images/logo.svg?v=1.0.5" alt="USTECH Innovations Logo" style="height: 110px; width: auto; display: block;" loading="lazy" decoding="async"></div>
<h3 style="position: relative; z-index: 1; font-family: var(--font-title); font-size: 1.5rem; margin-bottom: 0.75rem; color: #ffffff; letter-spacing: -0.5px;">针对您的工艺评估此应用</h3>
<p style="position: relative; z-index: 1; color: rgba(255,255,255,0.8); font-size: 0.95rem; margin-bottom: 1.5rem; line-height: 1.6; max-width: 600px; margin-left: auto; margin-right: auto;">我们的应用团队可以讲解方法、提供相关参考文献，并与您探讨如何将其应用于您的工艺。</p>
<a href="contact.html" class="btn btn-primary" style="position: relative; z-index: 1; display: inline-block; padding: 0.75rem 1.5rem; font-size: 0.95rem;">联系我们</a>
</div>
<!-- Read Next Section -->
<div style="margin-top: 5rem; border-top: 1px solid var(--border-color); padding-top: 3rem;">
<h3 style="font-family: var(--font-title); font-size: 1.5rem; margin-bottom: 2rem; color: var(--accent-black);">阅读下一步</h3>
<div class="grid grid-2" style="gap: 1.5rem;">
<!-- 5 Questions Before Buying Card -->
<div class="card" onclick="window.location.href='blog-5-questions-buying-ftnir.html';" style="cursor: pointer; padding: 0; overflow: hidden; display: flex; flex-direction: column; height: 100%;">
<img alt="购买在线近红外分析仪前要问的5个问题" decoding="async" loading="lazy" src="../images/blog_buying_guide.webp?v=1.0.5" style="width: 100%; height: 180px; object-fit: cover; border-bottom: 1px solid var(--border-color);"/>
<div style="padding: 1.75rem; display: flex; flex-direction: column; flex-grow: 1;">
<span style="font-size: 0.75rem; font-weight: bold; color: var(--accent-grey); margin-bottom: 0.5rem; display: block;">指南</span>
<h4 style="font-size: 1.15rem; margin-bottom: 0.75rem; line-height: 1.3; margin-top: 0;"><a href="blog-5-questions-buying-ftnir.html" style="color: var(--accent-black); text-decoration: none;">购买在线近红外分析仪前要问的5个问题</a></h4>
<p style="font-size: 0.85rem; color: var(--text-secondary); margin-bottom: 1.5rem; flex-grow: 1; line-height: 1.5;">一份不偏向任何供应商的在线NIR分析仪采购清单：可测性与准确度、样品接口、定标归属、数据集成以及全生命周期验证。</p>
<a class="btn-text" href="blog-5-questions-buying-ftnir.html" style="font-size: 0.85rem; align-self: flex-start; margin-top: auto;">阅读指南</a>
</div>
</div>
<!-- NIR vs FT-NIR Card -->
<div class="card" onclick="window.location.href='blog-nir-vs-ftnir.html';" style="cursor: pointer; padding: 0; overflow: hidden; display: flex; flex-direction: column; height: 100%;">
<img alt="NIR vs FT-NIR: What's the Difference" decoding="async" loading="lazy" src="../images/blog_nir_vs_ftnir.webp?v=1.0.5" style="width: 100%; height: 180px; object-fit: cover; border-bottom: 1px solid var(--border-color);"/>
<div style="padding: 1.75rem; display: flex; flex-direction: column; flex-grow: 1;">
<span style="font-size: 0.75rem; font-weight: bold; color: var(--accent-grey); margin-bottom: 0.5rem; display: block;">指南</span>
<h4 style="font-size: 1.15rem; margin-bottom: 0.75rem; line-height: 1.3; margin-top: 0;"><a href="blog-nir-vs-ftnir.html" style="color: var(--accent-black); text-decoration: none;">NIR 与 FT-NIR：有什么区别</a></h4>
<p style="font-size: 0.85rem; color: var(--text-secondary); margin-bottom: 1.5rem; flex-grow: 1; line-height: 1.5;">扫描光栅、二极管阵列和傅里叶变换 NIR 分析仪如何产生光谱，通量、多路和波长轴优势究竟带来什么，以及哪些权衡决定在线应用的选择。</p>
<a class="btn-text" href="blog-nir-vs-ftnir.html" style="font-size: 0.85rem; align-self: flex-start; margin-top: auto;">阅读指南</a>
</div>
</div>
</div>
</div>
</article>
</main>
<!-- Footer -->
<footer>
<div class="footer-grid footer-4">
<!-- Left: Industries + Products -->
<div class="footer-left">
                <div class="footer-links-col footer-col-ind">
                    <h4>行业应用</h4>
                    <ul class="footer-links">
                        <li><a href="industry-food-feed.html">食品与饲料</a></li>
                        <li><a href="industry-dairy.html">乳制品</a></li>
                        <li><a href="industry-chemical-pharma.html">化工与制药</a></li>
                    </ul>
                </div>
                <div class="footer-links-col footer-col-prod">
                    <h4>产品中心</h4>
                    <ul class="footer-links">
                        <li><a href="products-devices.html">硬件设备</a></li>
                        <li><a href="products-software.html">软件系统</a></li>
                        <li><a href="products-portal.html">云端门户</a></li>
                        <li><a href="products-calibration-models.html">校准模型</a></li>
                    </ul>
                </div>
                <div class="footer-links-col footer-col-know">
                    <h4>知识中心</h4>
                    <ul class="footer-links">
                        <li><a href="knowledge-technology.html">核心技术</a></li>
                        <li><a href="knowledge-blogs.html">技术博客</a></li>
                        <li><a href="faq.html">常见问题</a></li>
                    </ul>
                </div>
                <div class="footer-links-col footer-col-comp">
                    <h4>公司</h4>
                    <ul class="footer-links">
                        <li><a href="about.html">关于我们</a></li>
                        <li><a href="contact.html">联系我们</a></li>
                    </ul>
                </div>
            </div>
<!-- Center: Logo -->
<div class="footer-logo-center">
<a class="logo" href="index.html"><img alt="USTECH Innovations 标志" decoding="async" fetchpriority="high" src="../images/logo.svg?v=1.0.5" style="height: 58px; width: auto;"/></a>
<p>自2023年起提供高精度在线分析光谱仪器与化学计量学软件解决方案。</p>
</div>
<!-- Right: Contact -->
<div class="footer-links-col">
<h4>联系我们</h4>
<p style="color: var(--text-muted); font-size: 0.9rem; margin-bottom: 0.5rem;">600 Park Offices Dr Ste 300, Durham, NC 27713</p>

<p style="color: var(--text-muted); font-size: 0.9rem; margin-bottom: 1rem;">邮箱： <a href="mailto:info@ustechinnovations.com" style="color: inherit; text-decoration: none;">info@ustechinnovations.com</a></p>
<p style="color: var(--text-muted); font-size: 0.85rem; margin-bottom: 0.5rem; font-weight: 600;">关注我们：</p>
<div class="footer-socials" style="display: flex; gap: 0.75rem; margin-top: 0; ">
<a aria-label="LinkedIn" class="social-link" href="https://www.linkedin.com/company/ustech-innovations-llc/about/" rel="noopener noreferrer" target="_blank">
<svg fill="none" height="18" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="18">
<path d="M16 8a6 6 0 0 1 6 6v7h-4v-7a2 2 0 0 0-2-2 2 2 0 0 0-2 2v7h-4v-7a6 6 0 0 1 6-6z"></path>
<rect height="12" width="4" x="2" y="9"></rect>
<circle cx="4" cy="4" r="2"></circle>
</svg>
</a>
</div>
</div>
</div>
<div class="footer-bottom">
<p>© 2026 USTECH Innovations LLC. 保留所有权利。 | <a href="privacy-policy.html" style="color: var(--text-muted);">隐私政策</a> | <a href="terms-of-service.html" style="color: var(--text-muted);">服务条款</a></p>
<p>专为严苛的科学与工业精度而设计。</p>
</div>
</footer>
<script src="../app.js?v=1.0.28"></script>
</body>
</html>